{"pdfPage": 90, "bookPage": 76, "title": "第3章　数据中心供电保障电源 · 书页 76", "status": "proofread", "htmlFile": "original-pages/090.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "96d6b6aecc9cad6d14ddf8df3fe75c8d8b0dd92d3d6c318cdf9f41de038e99d4", "html": "<header class=\"book-running-head even\"><span>76</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><ul class=\"book-list book-circle-list book-nested-list\"><li>具备远程诊断通信能力；</li><li>有针对客户量身定制的培训计划。</li></ul><h4>2. 改善可用性的方法</h4><p>考虑了前面讨论过的高可用性的各种关键因素后，我们将寻找改善可用性的一些方法，这些方法是通过不同的UPS配置来实现的。</p><p>下面将要讨论的所有UPS及其配置结构均为双转换式UPS，用来实现完全的电气隔离和防止负载受上线干扰的影响，并且每种配置都至少带有一个静态旁路（用来实现故障容错）和一个维修旁路。每种结构都能提供一定的可用性，这取决于冗余度和所采用的设备配置。</p><p>可用性的计算结果是基于：</p><ul class=\"book-list\"><li>市电的可用性为99.9%；</li><li>MTTR为10h；</li><li>每种结构都是从两种基本的电源体系演变而来（见图3-14）：<ul class=\"book-sublist\"><li>单电源体系：所有负载都由一套主动冗余的并联UPS系统供电；</li><li>多电源体系：负载由多套冗余的UPS系统供电，采用静态切换开关STS实现负载在各路电源之间的切换来提高可用性。</li></ul></li></ul><figure class=\"book-figure-ch3-p90-0\"><img src=\"assets/original-figures/p090-fig3-14.webp\" width=\"1075\" height=\"239\" alt=\"图3-14　两种电源体系的基本配置\"><figcaption>图3-14　两种电源体系的基本配置</figcaption></figure><p>（1）单机UPS</p><p>标准的双转换在线式UPS（见图3-15），有两种类型的UPS单元能够用于单机UPS的配置：</p><figure class=\"book-figure-right book-figure-ch3-p90-1\"><img src=\"assets/original-figures/p090-fig3-15.webp\" width=\"466\" height=\"659\" alt=\"图3-15　双转换式单机UPS\"><figcaption>图3-15　双转换式单机UPS</figcaption></figure><ul class=\"book-list\"><li>单机UPS单元；</li><li>模块化UPS单元，可与其他相同的单元并联连接。</li></ul><p>（2）并联UPS</p><p>几个相同的并联UPS单元组成并联运行系统，这意味着，系统的供电容量得以扩充，例如两台100kV·A的UPS并联运行带200kV·A的负载；建立冗余的供电系统以延长系统的MTBF和提高可用性。</p><p>有两种类型的UPS单元能够实现并联运行：</p><ul class=\"book-list\"><li>模块化直接并联的UPS单元（亦可HVDC并联）：这种配置是可以升级的，开始时供电系统可能只有一台模块</li></ul>"}