<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 77 · PDF 91 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="090.html">← PDF 90</a><a href="../index.html#original/91">回到课程阅读器</a><a href="092.html">PDF 92 →</a></nav><p class="original-editorial">PDF第91页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>77</span></header><p class="book-list-continuation">化UPS单元，经过一段时间后逐步建立并联。如果开始就有两个单元或当电气系统扩充到了两个或更多个单元时，需要安装一个外置的公共维修旁路柜（见图3-16）。</p><ul class="book-list"><li>带公共旁路静态开关柜（SSC）的并联UPS单元：公共静态开关柜由一个静态旁路（又称自动旁路）和一个维修旁路组成，它们为几个没有旁路的UPS模块所公用（见图3-17）。这种配置的升级取决于静态开关柜的额定功率，它提供了最高等级的可用性（SSC加独立的UPS单元）。</li></ul><figure class="book-figure-ch3-p91-0"><img src="../assets/original-figures/p091-fig3-16.webp" width="1128" height="579" alt="图3-16　三个模块化UPS单元和公共维修旁路柜组成的系统"><figcaption>图3-16　三个模块化UPS单元和公共维修旁路柜组成的系统</figcaption></figure><figure class="book-figure-ch3-p91-1"><img src="../assets/original-figures/p091-fig3-17.webp" width="1080" height="783" alt="图3-17　带公共静态旁路开关柜（SSC）的三台并联UPS单元"><figcaption>图3-17　带公共静态旁路开关柜（SSC）的三台并联UPS单元</figcaption></figure><p>（3）冗余并联</p><p>前面介绍的几种配置可以是冗余的配置，也可以不是冗余的配置。</p><p>没有冗余，即所有UPS单元都要用来给负载供电，任何一个单元的故障都意味着整个系统的停机。</p><p>具有<i>N</i>+1、<i>N</i>+2，…的主动冗余，即在<i>N</i>+1、<i>N</i>+2个单元组成的配置中，正常运行时只</p></article><nav class="original-navigation"><a href="090.html">← PDF 90</a><a href="092.html">PDF 92 →</a></nav></body></html>