<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 78 · PDF 92 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="091.html">← PDF 91</a><a href="../index.html#original/92">回到课程阅读器</a><a href="093.html">PDF 93 →</a></nav><p class="original-editorial">PDF第92页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>78</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">需要<i>N</i>个UPS单元来给负载供电。这种解决方案确保了给负载提供供电的安全性，即使一个或两个UPS单元发生了故障或需要维护时也是如此。</p><p>最佳的冗余配置：当采用<i>N</i>+1冗余时，由两个UPS单元组成的系统MTBF达到最大值（见图3-18），这是由于随着并联UPS单元数量的增加，冗余系统的监视和负载电流的分配变得更加复杂化了。</p><figure class="book-figure-ch3-p92-0"><img src="../assets/original-figures/p092-fig3-18.webp" width="924" height="591" alt="图3-18　&amp;lt;i&amp;gt;N&amp;lt;/i&amp;gt;+1冗余时，由两个UPS单元组成的系统的MTBF达到最大值"><figcaption>图3-18　<i>N</i>+1冗余时，由两个UPS单元组成的系统的MTBF达到最大值</figcaption></figure><p>例如，考虑一个额定功率为100kV·A的重要负载，2+1冗余（见图3-19）：如果失去了冗余，2个UPS单元必须能够完全为负载供电。因此，每个UPS单元的额定功率为50kV·A；正常情况下，3个UPS单元均分100kV·A的负载，即每个单元提供33.3kV·A；这3个UPS单元正常运行时每台所带的负载率为33.3/50＝66.6%；每个单元都有一个静态旁路，如果需要切换到旁路时，切换的控制逻辑是3个UPS单元同时切换到3个静态旁路。</p><figure class="book-figure-ch3-p92-1"><img src="../assets/original-figures/p092-fig3-19.webp" width="1030" height="644" alt="图3-19　具有公共维修旁路和2+1冗余的模块化并联UPS单元"><figcaption>图3-19　具有公共维修旁路和2+1冗余的模块化并联UPS单元</figcaption></figure><p>失去冗余：其中一台UPS单元故障停机，剩下的两个单元满载运行；可以通过开关隔离故障的UPS单元，进行维修维护（见图3-20）。</p></article><nav class="original-navigation"><a href="091.html">← PDF 91</a><a href="093.html">PDF 93 →</a></nav></body></html>