{"pdfPage": 93, "bookPage": 79, "title": "第3章　数据中心供电保障电源 · 书页 79", "status": "proofread", "htmlFile": "original-pages/093.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "2b8d8909cc78c488fc50f11ed1d0775cb771ad3588523fd42ca328c6a2ba7428", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>79</span></header><figure class=\"book-figure-ch3-p93-0\"><img src=\"assets/original-figures/p093-fig3-20.webp\" width=\"1189\" height=\"692\" alt=\"图3-20　具有公共维修旁路和2+1冗余的模块化并联UPS单元，失去冗余后的运行\"><figcaption>图3-20　具有公共维修旁路和2+1冗余的模块化并联UPS单元，失去冗余后的运行</figcaption></figure><p>（4）由静态切换开关（STS）组成的分布式冗余</p><p>所有的负载都能由两路或多路独立的UPS电源供电（图3-21所示为两个独立的单机UPS），每一路UPS系统也可以由几个并联的UPS单元组成主动冗余系统。使用静态切换开关（STS）确保了负载在两路电源之间的自主选择性，即使负荷发生故障（避免了故障扩散的任何可能性）或维护时也能实现这种选择性的切换。</p><p>电力管理模块PMM能够用来完善这种分布式配置，它提供了：</p><ul class=\"book-list\"><li>对负载的管理性；</li><li>对负载的多路供电（来自不同的电源）；</li><li>对电气系统进行部分隔离来进行维护或升级。</li></ul><figure class=\"book-figure-right book-figure-ch3-p93-1\"><img src=\"assets/original-figures/p093-fig3-21.webp\" width=\"710\" height=\"795\" alt=\"图3-21　由静态切换开关（STS）组成的分布式冗余\"><figcaption>图3-21　由静态切换开关（STS）组成的分布式冗余</figcaption></figure><p>这种配置确保了非常高的可用性等级，并提供了多种升级电气系统的可能性。</p><h4>3. 选择UPS电源系统的配置</h4><p>（1）标准配置1：双转换单机UPS</p><p>图3-22所示是UPS配置的基本方案。双转换UPS无论市电的干扰达到何种程度均能提供高质量的电压。</p><ul class=\"book-list\"><li>可用性：99.9979%，MTBF达475000h，而市电的MTBF仅为96h。</li><li>可维护性：非常容易，因为内置的维修旁路在服务期间能继续为负载供电。</li><li>可升级性：在现场就能实现扩容到多台并联UPS单元。</li></ul>"}