<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 80 · PDF 94 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="093.html">← PDF 93</a><a href="../index.html#original/94">回到课程阅读器</a><a href="095.html">PDF 95 →</a></nav><p class="original-editorial">PDF第94页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>80</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure class="book-figure-ch3-p94-0"><img src="../assets/original-figures/p094-fig3-22.webp" width="1061" height="526" alt="图3-22　双转换单机UPS"><figcaption>图3-22　双转换单机UPS</figcaption></figure><p>（2）标准配置2：两台1+1模块化UPS组成的主动冗余</p><p>图3-23所示是一种简单的配置方案，其中的各个UPS单元均分负载电流。</p><ul class="book-list"><li>可用性：99.99947%，MTBF比单机UPS高4倍。</li><li>可维护性：在维护其中的一个单元期间，负载供电仍然受到其他单元的保护。</li><li>可升级性：可以并联到几个相同的UPS单元并配置一个外部维修旁路。</li></ul><figure class="book-figure-ch3-p94-1"><img src="../assets/original-figures/p094-fig3-23.webp" width="905" height="767" alt="图3-23　两台1+1模块化UPS组成的主动冗余"><figcaption>图3-23　两台1+1模块化UPS组成的主动冗余</figcaption></figure><p>（3）标准配置3：模块化2+1 UPS和外置维修旁路组成的主动冗余</p><p>图3-24所示是可以升级的配置方案，额定功率可以扩容到1000kV·A以上。</p><ul class="book-list"><li>可用性：99.99947%，MTBF比单机UPS高4倍。</li><li>可维护性：在维护其中的一个单元时，负载供电仍然受到其他单元的保护。</li><li>可升级性：能够并联多个功能相同的UPS单元，满足低成本和减小占地的要求。</li></ul><p>（4）标准配置4：两台UPS组成串联热备份隔离冗余</p><p>图3-25所示是一种可以将不同种类和不同距离的UPS组合在一起的极其灵活的配置方案。这种配置方案还延长了后备时间。</p></article><nav class="original-navigation"><a href="093.html">← PDF 93</a><a href="095.html">PDF 95 →</a></nav></body></html>