{"pdfPage": 97, "bookPage": 83, "title": "第3章　数据中心供电保障电源 · 书页 83", "status": "proofread", "htmlFile": "original-pages/097.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "d756246fd32b8b1a27014fc66671cbcfe49490ef070bd8210bf96e66298e58ab", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>83</span></header><p class=\"book-continuation\">方式。早在发明电的时候，最早发明的就是直流电。当然，当时并不会考虑效率的问题，能解决有无电的问题就已经相当了不起了。早在19世纪，爱迪生一直强调直流电的简单方便，而威斯汀豪斯和特斯拉支持交流电。交流电传送方便，可以使用更细更便宜的线缆，这是对于三相交流电来说的，如果是单相交流电，由于趋肤效应的存在，比同等功率的直流电所用电缆略粗。行业最终选择了交流电。现在来看，交流电本身使用效率并不高。但是经过这么多年的发展进步，交流供电已经成为最为主流的供电方式，绝大部分的用电设备要求交流标准输入。平时生活中绝大部分的电器也都是采用的交流供电。可以说交流电的使用已经深入人心，这个也影响到了数据中心领域。所以一直以来，数据中心设备都要求支持交流输入，但是对其他供电方式则不做硬性要求，这也使得数据中心里能够支持其他方式供电的设备很少。</p><h4>2. 数据中心直流供电的优势</h4><p>交流供电损耗大，而直流供电正好相反。直流供电的损耗小，而且直流供电只要两根线就可以实现传输。由于直流的电压相位不会发生变化，在传输小信号时容易受到外界的干扰。但是直流电源供电的方式相比交流供电，可以节省约15%～30%的能耗，这对于能耗大户数据中心来说，是无法拒绝的。数据中心能耗问题已经严重制约着数据中心的发展，高额的用电费用已经成为数据中心运营成本的主要支出。如今的数据中心同质化竞争非常激烈，若是能在用电上有所节省，将大大提升竞争力。所以现在数据中心开始出现了一些直流供电的机房。要支持直流供电，需要所有的设备都是直流电源。相比交流电源，直流电源的制造成本要高些。而且电网都是交流电，要增加额外的整流转换设备。这时就要算笔账了，是直接使用交流供电，忍受它的浪费，还是增加变换设备，采购支持直流输入的设备，使用直流供电。这个一直是困扰数据中心多年的问题。实际情况是，直流供电效率高已经成为业界共识。</p><h4>3. 数据中心直流供电电压等级与选用</h4><p>我们都知道直流供电都是通信48V电源，而高压直流（HVDC）采用的是240V、280V、336V这样的高电压。高压直流是指方向和时间不作周期性变化的高压电流，但电流大小不固定。这样的波形，又称恒定电压。这种供电方式实际上很早就有了，只不过一直没有受人关注而已，也很少有应用。正是在数据中心遇到能耗问题时，才想到了高压直流。</p><p>数据中心运营成本越来越高，又制约了数据中心的发展。在这样的背景下，引入了高压直流供电。高压直流具有稳定、高效、节约成本的特点，几乎是结合了交流和直流供电两者的优点。所以当有人提出数据中心采用高压直流的供电方式时，得到了广泛响应。</p><p>问题来了，现在的数据中心设备能支持高压直流吗？绝大部分的数据中心设备只是支持交流供电，电压是220V。当增加到240V甚至336V时，设备还能运转吗？对于这种电压幅值，很多数据中心设备都是有设计冗余的，也就是绝大部分的设备天然就可以支持240V的高压直流，有的甚至直接可以支持到280V。但是要支持到336V就需要更换特定</p>"}