<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 84 · PDF 98 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="097.html">← PDF 97</a><a href="../index.html#original/98">回到课程阅读器</a><a href="099.html">PDF 99 →</a></nav><p class="original-editorial">PDF第98页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>84</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">的电源了。如果原有的数据中心设备电源支持高压直流，供电使用问题不大，采用高压直流供电，不仅可以保护现有设备的投资，还能解决数据中心能耗问题。不过高压直流的推广也面临着不小的阻力。首先，高压直流的国家级标准还暂未出台。国家级标准的缺失影响该技术在部分行业的推广使用；其次，数据中心设备厂家普遍对高压直流处于观望态度，暂时不愿意承诺提供设备的维保服务；再次，数据中心具有高压直流维护经验的技术人员不多，不便于后期维护。</p><h3 id="ch3-s3-2">3.3.2　240V高压直流简介</h3><h4>1. 240V高压直流供电的好处</h4><p>（1）供电可靠性大大提高</p><p>采用直流供电最大的优点在于提高了供电的可靠性。这点可以从以下几个方面体现：一是采用直流供电，蓄电池可以作为电源直接并联在负载端。当停电时，蓄电池的电能可以直接供给负载，确保供电的不间断。二是直流供电只有电压幅值一个参数，各个直流模块之间不存在相位、相序、频率同步问题。</p><p>（2）工作效率提高</p><p>和交流UPS系统相比，首先，直流供电省掉了逆变环节，而一般逆变的损耗在3%～5%，因此电源的效率得以提高。其次，由于服务器输入的是直流电，也就不存在功率因数及谐波的问题，降低了线损。最后，由于直流电并机技术简单，可以采用模块并联，灵活增容，使每个模块的使用率可达到70%～80%，比起交流UPS系统使用率提高了很多。</p><p>（3）系统可维护性增强</p><p>现在的交流UPS系统，涉及复杂的同步并机技术，整机的维护只能依靠厂家，更不要说是扩容问题。当出现紧急情况时，维护人员的办法并不多，只能等待厂家派技术人员过来解决。正是因为这些先天的不足造成了UPS供电存在的较大隐患。而采用直流供电，就如现在一直使用的−48V直流系统一样，系统由模块组成，导致电压增高了，但只要做好安全防护措施，维护人员是可以自己进行维护的。</p><p>（4）扩容便捷</p><p>由于采用模块化结构，现在一个模块的容量一般在10kW左右，只要预留好机架位置，扩容是非常方便的。同时在建设时，可以根据服务器的数量逐渐增加模块数，使每个模块的负载率可以尽量提高，这对于节能也是非常有好处的。</p><p>（5）不存在“零地”电压等不明问题的干扰</p><p>因为是直流输入没有零线，因此，也就不存在“零地”电压，避免了一些不明的故障，维护部门也无须再费时费力去解决“零地”电压的问题。</p><h4>2. 交流UPS供电的缺点</h4><p>因为交流电的电压方向、幅值每时每刻都在发生变化，当采用多台UPS并机输出时，</p></article><nav class="original-navigation"><a href="097.html">← PDF 97</a><a href="099.html">PDF 99 →</a></nav></body></html>