<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 85 · PDF 99 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="098.html">← PDF 98</a><a href="../index.html#original/99">回到课程阅读器</a><a href="100.html">PDF 100 →</a></nav><p class="original-editorial">PDF第99页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>85</span></header><p class="book-continuation">就必须保证并机的每台机组输出的相位、频率、幅值相同。在需要切旁路时，为了保障不间断供电，就必须保持对市电的相位、频率的跟踪和同步。当市电发生大范围变化时，其各种参数总会在一定范围内波动，因此UPS系统也在不断地调整输出参数。这种设计在理论上没有问题，但在实际中，随着市电的不断变化，以及电子元器件的老化，尤其是采集模块的零点漂移，往往就会在切换时造成中断。这种中断在以往的案例中屡见不鲜，给数据中心的设备运行带来了巨大的负面影响。</p><p>交流UPS电源资源的浪费大。由于并机的复杂性，尽管众多厂家声称可多台并机，甚至可以达到8台，但在实际投产中，UPS并机系统并机的台数都不会太多，也就是2～4台。而为了保持系统的冗余，在一台UPS出现故障时系统依然能够供电，这就使得每每台UPS在平时运行时负载率保持在相对较低的水平。例如对于一套1+1系统，UPS的带载率为50%；而2+1系统，UPS的带载率为66.7%。如果再考虑到负荷突变的可能性，同时减少设备的故障率，这时系统就必须要保持一定的裕度，按系统80%的容量计算，实际上每台UPS的负荷率只有40%～55%。而为了提高供电可靠性采用的2<i>N</i>（或者2(<i>N</i>+1)）UPS系统，每台UPS的负荷率就更低了。以两套1+1系统为例，为了保证冗余，实际运行每台的平时最大负荷率只有20%～40%。</p><h4>3. 高压直流（HVDC）供电的缺点</h4><p>（1）对配电开关灭弧性能要求高</p><p>对于交流电，电流在周期内会有过零点。当短路时，过零点的存在使开关断开时产生的电弧容易灭弧。而如果是直流电，则不存在过零点，灭弧困难。因此配电所需的开关性能要求更高，会相应增加建设成本。</p><p>（2）电缆成本增加</p><p>按目前的配电结构，从UPS输出到楼层配电柜，采用的是三相四线供电。如果采用高压直流（HVDC）供电，则是一相两线供电，在相同电压下输送同等功率，电缆的消耗量将会有所增加。如在相同的电缆数（4根）、相同电压下，输送的功率比约是2.3。</p><p>（3）数据中心采用高压直流要考虑的问题</p><p>如果要在大型IDC机房采用高压直流供电，首先要考虑的问题是，现行的服务器是否能够输入直流电压，以及理想的直流电压幅值的多少。再次就是，由于直流电弧不存在“过零熄灭”，给开关器件制造带来了一定的技术难度。</p><h4>4. 数据中心直流供电的电源兼容性问题的思考</h4><p>从理论上讲，服务器电源使用直流电压输入是没有问题的，但还是不能保证实际使用中会发生一些意外。比如可能存在某些服务器电源的特别设计而不能使用直流电，或者长时间使用会不会增加服务器的故障率等，这都要经过实际应用的检验。</p><p>如果使用直流电源，当服务器设备损坏时，有可能会因为使用直流电源供电不符合服务器的设计要求而导致厂家对故障不认可。</p></article><nav class="original-navigation"><a href="098.html">← PDF 98</a><a href="100.html">PDF 100 →</a></nav></body></html>