{"pdfPage": 100, "bookPage": 86, "title": "第3章　数据中心供电保障电源 · 书页 86", "status": "proofread", "htmlFile": "original-pages/100.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "3de76aff62096d4d5350cfd71f9e032c0d8c01decdc7425a010fa52f1b0d7629", "html": "<header class=\"book-running-head even\"><span>86</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h2 id=\"ch3-s4\">3.4　UPS蓄电池的配置</h2><p>UPS要为负载提供一定后备时间的电力，就必须具备储存电能的装置。电池在UPS电源中的主要作用就是储存电能。一旦市电中断，由电池放电供给逆变器，再由逆变器将电池释放出的直流电转变为正弦交流电，维持UPS电源的正常输出，确保计算机在一定的时间内正常用电。在市电正常供电时，电池在整流—充电电路中获取电能，同时对直流母线起到平滑滤波的作用，并在逆变器发生过载时，联合整流器一起供电，起到缓冲器的作用。</p><h3 id=\"ch3-s4-1\">3.4.1　蓄电池基础知识</h3><h4>1. 蓄电池的分类</h4><p>蓄电池在UPS电源中已得到广泛的应用，其品种繁多，型号齐全，规格各异，但按其基本性质，蓄电池可以分为酸性电池和碱性电池两大类。</p><p>（1）酸性电池</p><p>酸性电池的电解液一般是由稀硫酸（H<sub>2</sub>SO<sub>4</sub>）或者胶体硫酸构成，极板由铅（Pb）和二氧化铅（PbO<sub>2</sub>）构成，通过化学反应贮存电荷，起到电池储能的作用。</p><p>（2）碱性电池</p><p>碱性电池的电解液一般是由氢氧化钾KOH或者氢氧化钠（NaOH，烧碱）组成。极板由于电池的结构不同而各异。如镉镍电池正极板是氢氧化镍（Ni(OH)<sub>3</sub>），负极板是镉（Cd）；铁镍电池的正极板是氢氧化镍（Ni(OH)<sub>3</sub>），负极板是铁（Fe）；银锌电池的正极板是过氧化银（Ag<sub>2</sub>O<sub>3</sub>），负极板是锌（Zn）。</p><p>蓄电池也可以按照使用方式进行分类，可以分为开口型、密封型两大类电池。</p><p>（3）开口型电池</p><p>这种电池在构造上是开口的。电池开口的目的是让电池在化学反应时释放出的气体排出。如果气体排不出或者不能及时排出，将会使电池外壳发生鼓泡，严重时还会造成电池破裂。</p><p>（4）密封型电池</p><p>全封闭式的密封型电池的出现是近些年来电池行业的一种突破性发展。采用了高能密度、先进极片技术、先进的气体吸收方式、全密封结构，使得电池在使用时无气体泄漏。这样就使电池在新的范围内得到广泛应用。在数据中心行业中由于密封型电池的使用，UPS电源可以直接放在数据中心主机房内使用而不会影响电子信息设备的工作。</p><p>密封型蓄电池也是一种免维护再充式蓄电池。它的优越性越来越被人们所重视。现在无论大小UPS电源大都采用密封型、免维护、再充式蓄电池。但是，这种电池的造价比较高。</p><p>一般铅酸蓄电池电解液中的水分，在浮充及均衡充电末期都会产生电解反应。水分子被电解成氢气和氧气，这些氢气和氧气慢慢放出并消失在空气中。这样电池中的水就会减</p>"}