{"pdfPage": 101, "bookPage": 87, "title": "第3章　数据中心供电保障电源 · 书页 87", "status": "proofread", "htmlFile": "original-pages/101.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "bef2a34580555155791d6602cb834cc2e5249ba0edb1cb95653891f61b75a22a", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>87</span></header><p class=\"book-continuation\">少，铅酸电池要定期补充蒸馏水，否则电解液的浓度超过了规定值，对电池本身结构不利。密封型电池采用先进的阴极吸收原理，能使定期补水的时间延长到5年甚至10年以上，从而实现了免维护的目的。</p><h4>2. 电池充电</h4><p>以下为密封铅酸电池的充电特性曲线如图3-28所示。</p><figure class=\"book-figure-ch3-p101-0\"><img src=\"assets/original-figures/p101-fig3-28.webp\" width=\"1309\" height=\"753\" alt=\"图3-28　恒压限流（IU）充电曲线\"><figcaption>图3-28　恒压限流（IU）充电曲线</figcaption></figure><p>充电曲线具有如下的三个阶段：</p><ul class=\"book-list\"><li>恒流充电阶段：放电时电荷的大量流失，往往使电池在充电初期电流较大，如不加以限制，则充电时化学反应所产生的大量气体及热量就无法排泄；即使通过安全阀强制性排放掉，电解液也将转变为氢气和氧气而损失掉，使电池的储电能力下降。恒流充电的控制方法是降压限流，随着电池容量的恢复，电池的电压不断上升，一直达到恒压充电电压为止。因此这一过程也称为升压充电（Boost-charging）。放电越深则恒流充电阶段越长，反之则较短。</li><li>恒压充电阶段：这一过程电池的电压保持不变，充电电流逐渐减小，这是因为电荷在极板附近已达到一定的浓度，开始向深层渗透。这一过程对密封电池来说，应维持在6～8h，然后转入浮充状态，恒压充电过程也称为恢复充电过程（Recharging）。</li><li>浮充电阶段：这一过程是为保持电荷的储量及防止自放电所必需的维持充电。通常认为每A·h的充电电流降至10mA以下时即认为电池已进入浮充电状态。浮充电流通常很微弱，故有时又称为涓流充电（Trickling charging）。</li></ul><p>从充电曲线上还可以看出电池容量的变化情况，通过一个完整的充电周期大约需要24h，才认为电池完全充满电。如果充电电流小于0.1C（如100A·h的蓄电池10A充电），则充电时间可能还会延长，需要36～48h。</p>"}