{"pdfPage": 102, "bookPage": 88, "title": "第3章　数据中心供电保障电源 · 书页 88", "status": "proofread", "htmlFile": "original-pages/102.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "c54dac46aede99e8aeec19d688bfbb060ec2957d1f5730f80a59f7ff632eab21", "html": "<header class=\"book-running-head even\"><span>88</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h4>3. 电池放电</h4><p>以下为密封铅酸电池的放电特性曲线如图3-29所示。</p><figure class=\"book-figure-ch3-p102-0\"><img src=\"assets/original-figures/p102-fig3-29.webp\" width=\"1241\" height=\"755\" alt=\"图3-29　不同放电电流和终止电压的放电曲线\"><figcaption>图3-29　不同放电电流和终止电压的放电曲线</figcaption></figure><p>放电曲线具有如下的特点：</p><ul class=\"book-list\"><li>当负载（即放电电流）较小时，电池的放电曲线较平滑，表示放电的时间较长，反之则放电时间较短。</li><li>无论负载的轻重如何，在放电的初始阶段都有电池电压突然下降较多，然后略有回升的现象。这是因为由充电转变为放电的瞬间，电池极板附近的电荷快速释放出来，而离极板较远的电荷需要逐渐运送到极板附近，然后才能释放出来，这个短暂的过程形成电池电压有较大的低谷。</li><li>无论放电电流的大小，电池的端电压最终将出现急剧下降的拐点。拐点之前的部分表示电池放电后通过充电可恢复到原来的储电能力，拐点之后的部分表示电池不易恢复到原来的储电能力。因此以拐点连接得到的曲线就称为安全工作时的终止电压曲线。UPS的电池工作点都是设计在这条拐点曲线附近的。电池最低放电电压曲线以下的部分，表示低于此电压将造成电池特性的永久损坏。在UPS中，放电终止电压通常设计为恒定值，这是因为当直流电压过低时，将引起逆变器脉宽调制波的进一步变宽，而过大的直流分量将引起逆变器输出正弦波的波形失真。</li></ul><h4>4. 蓄电池的运行维护</h4><p>在UPS电源中，由于使用蓄电池作为储存电能的装置，一般UPS电源都配置价格比较贵、免维护的密封铅酸蓄电池组。它的造价基本上要占UPS电源总成本的1/3～1/4。蓄电池在UPS电源系统中起着重要的作用。当市电中断时，UPS电源依靠电池放出电能来维持逆变器的正常输出。从UPS电源发生的故障统计数据来看，由电池故障引起的UPS电源不</p>"}