<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 92 · PDF 106 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="105.html">← PDF 105</a><a href="../index.html#original/106">回到课程阅读器</a><a href="107.html">PDF 107 →</a></nav><p class="original-editorial">PDF第106页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>92</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">选择蓄电池容量、串联只数、并联组数。</p><table class="book-table book-battery-power-table" id="ch3-table-5"><caption>表3-5　蓄电池的恒功率放电表</caption><thead><tr><th>蓄电池型号</th><th colspan="7">蓄电池终止电压为1.65V/单体时的放电功率（W/cell）25℃</th></tr><tr><th>时间/min</th><th>5</th><th>10</th><th>15</th><th>20</th><th>30</th><th>60</th><th>90</th></tr></thead><tbody><tr><td>MPS12-88</td><td>530</td><td>370</td><td>290</td><td>237</td><td>180</td><td>109</td><td>80</td></tr><tr><td>MPS12-100</td><td>570</td><td>424</td><td>330</td><td>277</td><td>209</td><td>124</td><td>88</td></tr></tbody></table><p>UPS所需的直流功率为：</p><math display="block"><msub><mi>P</mi><mtext>dc</mtext></msub><mo>=</mo><mfrac><mrow><mtext>UPS容量 × 功率因数</mtext></mrow><mrow><mtext>逆变器效率</mtext></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>200×0.9</mtext></mrow><mrow><mn>0.94</mn></mrow></mfrac><mtext>kW</mtext><mo>=</mo><mtext>191.5kW</mtext></math><p>每组蓄电池的串联只数为：</p><math display="block"><msub><mi>N</mi><mtext>o</mtext></msub><mo>=</mo><mfrac><mrow><mtext>UPS终止电压</mtext></mrow><mrow><mtext>电池终止电压</mtext></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>338V</mtext></mrow><mrow><mtext>1.65V</mtext></mrow></mfrac><mo>=</mo><mn>204.8</mn><mo>≈</mo><mn>205</mn><mtext>单体（cell）</mtext></math><p>根据上述蓄电池放电功率表，选择MPS12-100（12V-100A·h）蓄电池，每个单体放电功率为330W（1.65V/cell，15min时），则需要的蓄电池组数为：</p><math display="block"><mi>G</mi><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mtext>dc</mtext></msub></mrow><mrow><mtext>单体功率 × 单体数</mtext><msub><mi>N</mi><mtext>o</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>191.5W</mtext></mrow><mrow><mtext>303W×205（单体数）</mtext></mrow></mfrac><mo>=</mo><mtext>3.08组</mtext><mo>≈</mo><mtext>3组</mtext></math><p>即200kV·A 15min后备时间蓄电池配置为：12V-100A·h蓄电池34只×3组。</p><h4>2. 按照放电电流计算蓄电池容量</h4><p>由于某些蓄电池厂家提供的蓄电池参数是恒流放电曲线的形式，因此需要按照蓄电池的放电曲线来计算，但由于这时计算出来的电流数值是蓄电池终止电压时对应的最大电流值，因此该数值可略低于恒流曲线的数值。</p><p>还是以上述的200kV·A UPS为例，选择品牌2蓄电池，计算30min后备时的蓄电池容量：</p><math display="block"><msub><mi>I</mi><mtext>max</mtext></msub><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mtext>dc</mtext></msub></mrow><mrow><msub><mi>U</mi><mtext>Bend</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>191.5W</mtext></mrow><mrow><mtext>338V</mtext></mrow></mfrac><mo>=</mo><mtext>566.5A</mtext></math><p>根据图3-33所示品牌2蓄电池的放电曲线可知，当蓄电池终止电压为1.65V/cell（9.9V/只）时，与30min的放电曲线交点为1C，则需要蓄电池的容量为：</p><math display="block"><mi>C</mi><mo>=</mo><mfrac><mrow><mtext>电池放电电流</mtext></mrow><mrow><mtext>电池放电速率</mtext></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>566.6A</mtext></mrow><mrow><mtext>1.05C</mtext></mrow></mfrac><mo>=</mo><mtext>479.5A·h</mtext><mo>≈</mo><mtext>5×100A·h</mtext></math><p>即：200kV·A，30min后备时间，需要100A·h-12V的蓄电池5组并联，每组34只。</p><p>通常并联的蓄电池组4组以下为宜。因为蓄电池本身具有内阻，而且内阻具有分散性，如果并联的组数过多，则蓄电池放电时会引起各组蓄电池之间的环流，降低出力。所以，</p></article><nav class="original-navigation"><a href="105.html">← PDF 105</a><a href="107.html">PDF 107 →</a></nav></body></html>