<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 94 · PDF 108 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="107.html">← PDF 107</a><a href="../index.html#original/108">回到课程阅读器</a><a href="109.html">PDF 109 →</a></nav><p class="original-editorial">PDF第108页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>94</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>蓄电池资源管理全面数字化、信息化，通过软件数据库管理，对蓄电池的内阻和电压进行长期跟踪监测，并可形成每月、每季、每年的监测报表，全面掌握蓄电池的全生命周期运行维护状况。</li><li>具有联网报警、短信报警和声光报警功能。</li></ul><p>（2）UPS内部蓄电池监测</p><p>1）蓄电池后备时间的监测功能</p><p>在UPS中，用户可以在UPS显示屏上直接阅读到不同负载状况下的实际蓄电池后备时间。这是因为在UPS中设计了专门的检测电路，称之为蓄电池监视器，它可根据负载量的不同、蓄电池参数的不同以及蓄电池寿命的不同，较准确地计算出当前负载下的蓄电池实际后备时间，并以倒计时方式显示出来，使用户真正了解蓄电池放电的实际情况。</p><p>蓄电池参数是在UPS调试启动阶段，由现场工程师根据所用蓄电池的情况及蓄电池厂商的推荐参数设置并存放在存储器中的。蓄电池的主要参数包括：</p><ul class="book-list"><li>蓄电池型号、种类、品种；</li><li>每只蓄电池单体（cell）的额定电压（mV）；</li><li>每只蓄电池单体的内阻（mΩ）；</li><li>蓄电池的理论寿命（Y）；</li><li>蓄电池的C10容量（A·h）；</li><li>蓄电池容量的温度修正系数；</li><li>两条或以上的恒流放电曲线；</li><li>蓄电池的额定放电时间（min）；</li><li>蓄电池单体的串联只数；</li><li>蓄电池单体的并联组数。</li></ul><p>蓄电池监视器根据这些参数以及当前的负载量，可以确定一条拟合放电曲线，从而确定当前还剩多少后备时间，并据此按时间提前给用户发出蓄电池放电终止前的预报警。</p><p>2）蓄电池过放电的自动保护</p><p>当蓄电池电压低于终止电压时，逆变器自动停机，切换至旁路供电。同时为了避免蓄电池小电流长时间放电，造成蓄电池的过度放电而永久性损坏，UPS厂家也会采取蓄电池监控保护策略。比如，MGE某型号UPS的设定额定后备时间<i>T</i>，当蓄电池给逆变器供电达3<i>T</i>，逆变器自动停机切换至旁路供电（如果旁路也停电，则UPS无输出），然后再经过2h后，蓄电池开关自动断开。此项保护功能也可以根据用户要求而取消设置（见图3-34）。</p><p>3）温度补偿式充电和蓄电池的寿命计算</p><p>环境温度对蓄电池的使用影响很大，蓄电池温度上升，意味着化学反应增强，蓄电池的放电能力也增强，但蓄电池寿命会降低。因此UPS中专门设置了蓄电池温度传感器，用以控制浮充电压和电流，同时还设置了计算蓄电池寿命的计算器，根据蓄电池温度和使用时间自动修正蓄电池寿命，到蓄电池寿命终止时，产生更换蓄电池的报警提示，如图3-35所示。</p></article><nav class="original-navigation"><a href="107.html">← PDF 107</a><a href="109.html">PDF 109 →</a></nav></body></html>