<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 95 · PDF 109 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="108.html">← PDF 108</a><a href="../index.html#original/109">回到课程阅读器</a><a href="110.html">PDF 110 →</a></nav><p class="original-editorial">PDF第109页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>95</span></header><figure class="book-figure-half-left book-figure-ch3-p109-0"><img src="../assets/original-figures/p109-fig3-34.webp" width="757" height="158" alt="图3-34　蓄电池过放电的自动保护"><figcaption>图3-34　蓄电池过放电的自动保护</figcaption></figure><figure class="book-figure-half-right book-figure-ch3-p109-1"><img src="../assets/original-figures/p109-fig3-35.webp" width="821" height="255" alt="图3-35　温度补偿式充电"><figcaption>图3-35　温度补偿式充电</figcaption></figure><p class="book-clear">4）蓄电池自动放电检测功能</p><p>自动对蓄电池进行定期放电，时间间隔可由用户调整，一般为90天，也可以由用户手动完成。对蓄电池进行定期放电如图3-36所示。</p><p>在自动放电时，整流器－充电器将输出电压降低到终止电压+10V，蓄电池带逆变器负载放电。在放电的2min之内，蓄电池带负载放电，这有利于活化蓄电池性能，2min之后，整流器－充电器自动启动，恢复正常运行；如果在2min之内，蓄电池电压降低到比设置的放电终止电压高10V，说明可能有蓄电池故障，整流器－充电器立即启动恢复到浮充电压，同时产生蓄电池故障报警。此项功能也可以根据用户的要求取消，如图3-36所示。</p><figure class="book-figure-ch3-p109-2"><img src="../assets/original-figures/p109-fig3-36.webp" width="1177" height="479" alt="图3-36　蓄电池自动检测放电"><figcaption>图3-36　蓄电池自动检测放电</figcaption></figure><h2 id="ch3-s5">3.5　UPS运行维护保养</h2><p>维护保养的目的如下：</p><ul class="book-list"><li>UPS工作状况检查，主要检查UPS的各项功能参数是否在正常范围内。</li><li>蓄电池功能测试，根据不同负载率与不同生命周期的蓄电池进线放电测试，判断蓄电池组容量及其中的单支蓄电池是否正常。</li><li>现场错误纠正，通过检查测试判断UPS的工作参数是否正常，制定解决方案。</li><li>查找故障隐患，查找现场存在的故障隐患，及时解决。</li></ul><p>现场维护用到的维护工具主要包括以下内容：</p><ul class="book-list"><li>常用工具：组套工具、螺丝批、扳手等。</li><li>常用仪表：示波器、数字式万用表、相序表、电流钳表、红外线温度测试仪、蓄电池测试仪（电导仪或内阻仪）。</li></ul></article><nav class="original-navigation"><a href="108.html">← PDF 108</a><a href="110.html">PDF 110 →</a></nav></body></html>