<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 96 · PDF 110 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="109.html">← PDF 109</a><a href="../index.html#original/110">回到课程阅读器</a><a href="111.html">PDF 111 →</a></nav><p class="original-editorial">PDF第110页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>96</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>安全防护：安全帽、安全鞋、绝缘手套、护目镜等。</li><li>特殊工具：力矩扳手、电能质量监测仪、模拟负载等。</li></ul><p>日常维护保养内容如下。</p><h4>1. UPS房间检查</h4><p>对UPS房间的物理条件进行检查。设备安装时虽然已经进行了安装条件的检查，但使用期间可能出现了改变，因此需要定期进行检查：</p><ul class="book-list"><li>检查是否有障碍物妨碍设备、控制面板的接触。</li><li>检查是否有障碍物影响房间的通风，房间的进风和出风口是否通畅。</li><li>检查UPS机柜和辅助柜的接地线是否可靠连接。</li><li>如果设备在正常工作，测量环境温湿度。通过测量的温湿度可以判断UPS和蓄电池是否工作在合适的条件下。</li><li>蓄电池应安装在有空调的房间，并保持温度在20～30℃。超过30℃时，蓄电池的寿命会受影响。温度太低又影响蓄电池电能的释放。</li></ul><h4>2. UPS目检</h4><p>外观检查内容如下：</p><ul class="book-list"><li>检查UPS的所有门板是否正常，UPS面板按键是否可以使用。</li><li>是否有电路板模块氧化。</li><li>检查板件和模块相互之间的连接（包括扁平线）绝缘是否破损，连接是否牢固可靠。</li><li>检查线圈（变压器，绕组等），电解电容以及内部功率线的连接是否牢固。</li><li>检查功率元件是否出现过热的状况。</li></ul><p>UPS清洁的内容如下：</p><ul class="book-list"><li>检查UPS表面及其内部电路板是否有积累的灰尘。如果有积累一定的灰尘，可以对设备做一个简单的除尘。简单的除尘包括清扫沉积的灰尘和浮动的灰尘，以保持设备外观的干净。可以使用刷子或者吸尘器来清扫灰尘。如果有碰到油污或其他不易清除的污渍，则需要更专业的厂家工程师提供清洁服务。如果UPS灰尘较多，UPS的机械部件和开关部件容易出现故障。而且灰尘易造成通风口的堵塞，板件上的灰尘还可能会提高设备的工作温度，从而影响设备的可靠性。此外，灰尘也会降低设备的绝缘程度。</li><li>适当提高室内空气正压，可以避免灰尘进入室内。</li></ul><h4>3. 蓄电池和蓄电池检查</h4><p>温度测量的内容如下：</p><ul class="book-list"><li>选择不同的测点测量蓄电池房间的温度，并在测点位置做记录。</li><li>根据每年房间的平均温度对蓄电池的充电电压进行调节。</li><li>平均温度可以通过周期性的测量来计算，或者是使用温度记录仪。</li></ul></article><nav class="original-navigation"><a href="109.html">← PDF 109</a><a href="111.html">PDF 111 →</a></nav></body></html>