<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 97 · PDF 111 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="110.html">← PDF 110</a><a href="../index.html#original/111">回到课程阅读器</a><a href="112.html">PDF 112 →</a></nav><p class="original-editorial">PDF第111页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>97</span></header><ul class="book-list"><li>蓄电池的理想使用条件是，建议安放在带空调的房间，并保持温度在20～30℃。</li></ul>
<p>蓄电池外观检查的内容如下：</p><ul class="book-list"><li>检查蓄电池外观是否鼓包变形。</li><li>检查蓄电池端子是否氧化，是否有松动或者烧坏。</li><li>如果有蓄电池出现问题，则需要对蓄电池进行更换。只更换出现问题的蓄电池还是全部更换则需要根据分析决定。</li></ul>
<p>蓄电池绝缘性检查的内容如下：</p><ul class="book-list"><li>该项检查需要断开蓄电池断路器。</li><li>测量蓄电池的正负极对蓄电池架的绝缘性。</li></ul>
<p>蓄电池电压测量的内容如下：</p><ul class="book-list"><li>检查蓄电池相关的参数设置（蓄电池容量、浮充电压等数据）。</li><li>通过蓄电池监控系统查看每节蓄电池的电压值，并检查蓄电池的一致性。</li><li>检查并更换有故障的蓄电池（蓄电池放电时电压下降过快的蓄电池）。</li></ul>
<p>自动放电测试的内容如下：</p><ul class="book-list"><li>在UPS面板上设置蓄电池的自动放电测试。放电时不关闭整流器，会短时间内导致蓄电池组的后备时间减少。自动放电测试是周期进行的，也可以在需要时，进行手动测试。</li><li>蓄电池放电时，通过UPS面板查看蓄电池组总电压，并通过万用表或者蓄电池监控设备逐节测量单体电池。若某块电池电压下降过快，则需要重新做一次充电，再对其进行放电测试；如果电压下降仍然很快，则建议更换该节蓄电池。</li></ul>
<p>检查蓄电池间环境的内容如下：</p><ul class="book-list"><li>地板和墙，地板是否有积水。地板和墙面可以考虑涂上防酸物质，比如沥青。</li><li>保持通风。免维护铅酸蓄电池也释放少量的气体，因此需要设置必要的通风口。</li><li>蓄电池的摆放应满足如下条件：任意两个裸露的带电端子，都不会因为不注意而同时碰上；蓄电池的连接方式满足要求；并且在蓄电池端子上加装绝缘套。</li><li>检查消防设施装置是否完好可靠，符合要求。</li></ul>
<h4>4. 日常巡检</h4><p>1）日常巡检保养工作的主要目的与周期如下：</p><ul class="book-list"><li>了解UPS日常工作状况。</li><li>尽早发现运行异常。</li><li>确保UPS正常工作。</li><li>巡检周期，巡检周期可选择每天1次，或者每天2次。</li></ul>
<p>2）日常巡检的内容如下：</p><ul class="book-list"><li>环境检查：主要包括场地的温度、湿度、清洁度及通风状况。</li><li>场地清洁，UPS外观检查。</li></ul></article><nav class="original-navigation"><a href="110.html">← PDF 110</a><a href="112.html">PDF 112 →</a></nav></body></html>