<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 98 · PDF 112 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="111.html">← PDF 111</a><a href="../index.html#original/112">回到课程阅读器</a><a href="113.html">PDF 113 →</a></nav><p class="original-editorial">PDF第112页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>98</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>UPS运行数据记录。</li><li>UPS运行状态记录。</li><li>发现问题时，及时通知相关人员，以便相互配合，尽早制定处理方案、及时解决安全与故障隐患。</li></ul>
<p>数据中心关键电源设备是保障数据中心正常运行的重要基础设施之一。可供选择的UPS配置有很多种，每一种都有优势，也有不足之处。只有充分了解实际可用性要求之后，才可以选择最合适的供电方案。</p>
<p class="book-conclusion"><strong>结语：</strong>本章主要介绍了如何正确配置与维护UPS供电系统，应根据工程实际需求合理配置UPS蓄电池的后备时间。通过监控和管理UPS供电系统，发现UPS故障及蓄电池失效的状况，及时采取应对措施。UPS对蓄电池充电具有温度补偿和限流充电作用，这样有助于防止蓄电池充电热失控，延长蓄电池系统的使用寿命。蓄电池组采用冗余并联，能够减少因蓄电池单体故障而终止放电，提高了系统可靠性。总之，随着物理技术与软件技术的发展，数据中心供配电也向高可靠性、高功率密度、高效率低功耗方向发展。</p></article><nav class="original-navigation"><a href="111.html">← PDF 111</a><a href="113.html">PDF 113 →</a></nav></body></html>