{"pdfPage": 113, "bookPage": 99, "title": "第4章　数据中心空调制冷系统 · 书页 99", "status": "proofread", "htmlFile": "original-pages/113.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "4d9e3d02f35ec8d5d4d6a45f1da0c6d904273237bc62bdcc526863413fc54707", "html": "<header class=\"book-chapter-opening book-opening-right\"><p class=\"book-chapter-number\">第 4 章 <i>Chapter 4</i></p><h1>数据中心空调制冷系统</h1></header>\n<p>空调制冷系统作为数据中心的重要组成部分，担负着为数据中心提供可靠生产环境的任务。同时，空调制冷系统也是数据中心中的耗电大户，其耗电量可占整个数据中心能耗的20%～40%，降低空调制冷系统的能耗是提高数据中心能源利用效率最直接和有效的措施。本章首先介绍空调和制冷的通用原理，然后从数据中心的环境要求、主要应用系统（如：空调冷源系统、水系统、风系统、控制系统等），以及各系统的特点等方面对数据中心的空调制冷系统进行阐述，并介绍一些主要设备的简单日常维护要点。</p>\n<p>随着数据中心行业不断发展，将来空调制冷系统的形式也会随着其需求变化和能效要求而不断发展，本章也将简单地介绍新型节能系统的设备和原理，并展望其在未来数据中心中的应用。</p>\n<h2 id=\"ch4-s1\">4.1　空调与制冷原理</h2><h3 id=\"ch4-s1-1\">4.1.1　空调基础知识</h3>\n<p>大气是由一定量的干空气和水蒸气混合而成的，称之为湿空气。湿空气中水蒸气所占的百分比是不稳定的，常随季节、气候等条件的变化而改变。湿空气中水蒸气的含量虽少，但其变化会引起湿空气干、湿程度的改变，对湿空气的物理性质有重要影响。</p>\n<p>常温常压下，湿空气可近似当作理想气体。即服从理想气体定律。</p><math display=\"block\"><mi>P</mi><mi>v</mi><mo>=</mo><mi>R</mi><mi>T</mi></math>\n<p class=\"book-symbol-line\">式中：<i>P</i>——气体的压力（Pa）；</p><p class=\"book-symbol-line book-symbol-cont\"><i>v</i>——气体的比容（m<sup>3</sup>/kg）；</p><p class=\"book-symbol-line book-symbol-cont\"><i>R</i>——气体常数（J/kg·K）；</p>"}