<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 100 · PDF 114 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="113.html">← PDF 113</a><a href="../index.html#original/114">回到课程阅读器</a><a href="115.html">PDF 115 →</a></nav><p class="original-editorial">PDF第114页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>100</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-symbol-line book-symbol-cont"><i>T</i>——气体的热力学温度（K）。</p><p>或</p><math display="block"><mi>P</mi><mi>V</mi><mo>=</mo><mi>m</mi><mi>R</mi><mi>T</mi></math>
<p class="book-symbol-line">式中：<i>V</i>——气体的总容积（m<sup>3</sup>）；</p><p class="book-symbol-line book-symbol-cont"><i>m</i>——气体的总质量（kg）。</p>
<p>对于干空气<i>R</i><sub>g</sub>=287J/kg·K（g表示干空气）；</p><p>对水蒸气<i>R</i><sub>q</sub>=461J/kg·K（q表示水蒸气）。</p>
<p>空气调节就是对湿空气进行处理的过程，其任务是通过过滤、加热、冷却、加湿、除湿等手段创造一个适合人们生产、科研及生活所需要的空气环境。常用衡量空气状态的参数有如下几种：</p>
<h4>1. 温度</h4><p>温度是分子动能的宏观结果，当空气受热后其内部分子动能增大，则表现为温度的升高。空气的热力学温标为开尔文，通常用<i>T</i>表示，单位为K，主要用于各种热力学计算。生活中常用的是摄氏温度，通常用<i>t</i>表示，单位为℃。热力学温度<i>T</i>与摄氏温度<i>t</i>的关系为：</p><math display="block"><mi>T</mi><mtext>(K)</mtext><mo>=</mo><mn>273.15</mn><mo>+</mo><mi>t</mi><mtext>(℃)</mtext></math>
<h4>2. 含湿量</h4><p>符号为<i>d</i>，即湿空气中每kg干空气所含有的水蒸气量，单位为g/kg干空气或kg/kg干空气。</p><math display="block"><mi>d</mi><mo>=</mo><msub><mi>m</mi><mi>q</mi></msub><mo>/</mo><msub><mi>m</mi><mi>g</mi></msub></math>
<p class="book-symbol-line">式中：<i>m</i><sub>q</sub>——湿空气中水蒸气质量（kg）；</p><p class="book-symbol-line book-symbol-cont"><i>m</i><sub>g</sub>——湿空气中干空气质量（kg）。</p>
<h4>3. 水蒸气分压力</h4><p>气体分压力，就是混合气体中各组成气体单独占有混合气体容积，并具有与混合气体相同的温度时所产生的压力。道尔顿定律指出：混合气体总压力等于各组成气体压力之和。湿空气压力必然是空气分压力和水蒸气分压力之和，即：</p><math display="block"><mi>P</mi><mo>=</mo><msub><mi>P</mi><mi>g</mi></msub><mo>+</mo><msub><mi>P</mi><mi>q</mi></msub></math>
<p class="book-symbol-line">式中：<i>P</i>——湿空气压力，即大气压力；</p><p class="book-symbol-line book-symbol-cont"><i>P</i><sub>g</sub>——干空气分压力；</p><p class="book-symbol-line book-symbol-cont"><i>P</i><sub>q</sub>——水蒸气分压力。</p>
<h4>4. 相对湿度</h4><p>在一定的温度下，湿空气所含的水蒸气量有一个最大限度，超过这一限度，多余的水蒸气就会从湿空气中凝结出来。这种含有最大限度水蒸气量的湿空气称为饱和空气，饱和空气所具有的水蒸气的分压力，称为该温度下湿空气的饱和分压力。相对湿度，即是空气中水蒸气分压力和同温度下饱和水蒸气分压力之比，单位用%表示。</p></article><nav class="original-navigation"><a href="113.html">← PDF 113</a><a href="115.html">PDF 115 →</a></nav></body></html>