<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 101 · PDF 115 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="114.html">← PDF 114</a><a href="../index.html#original/115">回到课程阅读器</a><a href="116.html">PDF 116 →</a></nav><p class="original-editorial">PDF第115页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>101</span></header><math display="block"><mi>ϕ</mi><mo>=</mo><msub><mi>P</mi><mi>q</mi></msub><mo>/</mo><msub><mi>P</mi><mtext>q,b</mtext></msub><mo>×</mo><mn>100</mn><mo>%</mo></math>
<p class="book-symbol-line">式中：<i>ϕ</i>——相对湿度；</p><p class="book-symbol-line book-symbol-cont"><i>P</i><sub>q</sub>——空气的水蒸气分压力；</p><p class="book-symbol-line book-symbol-cont"><i>P</i><sub>q,b</sub>——同温度下空气的饱和水蒸气分压力。</p>
<h4>5. 焓</h4><p>焓表示单位质量的流体所具有的能量，用符号<i>i</i>表示，单位是kJ/kg。热力学中规定0℃的干空气和0℃的水蒸气的焓值为零，则湿空气的焓表示如下：</p><math display="block"><mi>i</mi><mo>=</mo><msub><mi>C</mi><mtext>p·g</mtext></msub><mi>t</mi><mo>+</mo><mi>d</mi><mo>(</mo><mn>2500</mn><mo>+</mo><msub><mi>C</mi><mtext>p·q</mtext></msub><mi>t</mi><mo>)</mo></math>
<p class="book-symbol-line">式中：<i>i</i>——湿空气的焓（kJ/kg）；</p><p class="book-symbol-line book-symbol-cont"><i>C</i><sub>p·g</sub>——空气的定压比热，在常温下<i>C</i><sub>p·g</sub>=1.005≈1.01kJ/kg。</p><p class="book-symbol-line book-symbol-cont"><i>C</i><sub>p·q</sub>——水蒸气的定压比热，在常温下<i>C</i><sub>p·q</sub>=1.84kJ/kg。</p><p class="book-symbol-line book-symbol-cont">2500——0℃时水蒸气的汽化潜热（kJ/kg）。</p>
<p>由式中可看出，（<i>C</i><sub>p·g</sub>+<i>C</i><sub>p·q</sub><i>d</i>）<i>t</i>是随温度而变化的热量，这称为显热量，而2500<i>d</i>是0℃时<i>d</i>kg水的汽化热，它仅随含湿量变化，但与温度无关，故称为潜热量。数据中心的热量大部为显热量。焓包括以上两种热量，用它可以简化空调计算过程。</p>
<h4>6. 焓－湿图</h4><p>把湿空气的各种参数绘制在一张图上，用于工程计算，便得到焓－湿图。国内常用焓－湿图的简易示意如图4-1所示。</p>
<p>在图4-1中，横坐标轴为含湿量<i>d</i>，纵坐标为温度<i>t</i>，向右下方的斜直线为焓<i>i</i>，等焓线是根据公式<i>i</i>=1.01+<i>d</i>（2500+1.84<i>t</i>）制作成的，等相对湿度线是根据公式<i>d</i>=0.622·<i>ϕP</i><sub>q·b</sub>/(<i>B</i>−<i>ϕP</i><sub>q·b</sub>)绘制。<i>ϕ</i>=0%的相对湿度线即是纵轴线，<i>ϕ</i>=100%即是饱和湿度线。以<i>ϕ</i>=100%的相对湿度线为界，曲线以上为湿空气区（未饱和区），在湿空气区，水蒸气处于过热状态；以下为过饱和区，由于过饱和状态是不稳定的，通常有凝结现象，所以又称为有雾区。右下方的热湿比线<i>ε</i>为负荷中总热量与潜热量之比。</p><figure id="ch4-fig-1" class="book-figure-ch4-1 book-float-right"><img src="../assets/original-figures/p115-fig4-1.webp" width="764" height="708" alt="图4-1　湿空气焓－湿图示意图"><figcaption>图4-1　湿空气焓－湿图示意图</figcaption></figure>
<h4>7. 湿球温度</h4><p>湿球温度指在定压绝热条件下，空气与水直接接触达到稳定热湿平衡时的绝热饱和温度。严格意义上讲其不与等焓线重合，但在工程上可以近似的用等焓线确定湿球温度。干球温度沿等焓线向100%相对湿度线的交点，此点的温度即为近似湿球温度，如图4-2所示。图中<i>t</i>为干球温度，<i>t</i><sub>s</sub>即为相对湿度为60%情况下的湿球温度。</p>
<h4>8. 露点温度</h4><p>在当前空气含湿量不变的状态下，温度下降，</p></article><nav class="original-navigation"><a href="114.html">← PDF 114</a><a href="116.html">PDF 116 →</a></nav></body></html>