<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 102 · PDF 116 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="115.html">← PDF 115</a><a href="../index.html#original/116">回到课程阅读器</a><a href="117.html">PDF 117 →</a></nav><p class="original-editorial">PDF第116页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>102</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">相对湿度增加，到达100%相对湿度时，当前空气达到饱和状态，此时的温度即称为当前空气的露点温度，如图4-3所示，图中<i>t</i><sub>d</sub>即相对湿度为60%时的露点温度。若此时温度继续下降，含湿量将会沿100%相对湿度线减少，此时空气将会产生结露，空气中部分水蒸气凝结成水，同时放出热量，这种现象称作除湿。</p><figure id="ch4-fig-2" class="book-figure-ch4-2 book-half-left"><img src="../assets/original-figures/p116-fig4-2.webp" width="829" height="502" alt="图4-2　湿球温度"><figcaption>图4-2　湿球温度</figcaption></figure><figure id="ch4-fig-3" class="book-figure-ch4-3 book-half-right"><img src="../assets/original-figures/p116-fig4-3.webp" width="803" height="485" alt="图4-3　露点温度"><figcaption>图4-3　露点温度</figcaption></figure>
<h3 id="ch4-s1-2">4.1.2　空气处理过程</h3><p>对空气进行各种处理，可以得到生产或生活中想要达到的环境状态，比如等温加湿、等焓加湿、等湿冷却、除湿冷却等。所有的空气处理过程都可以在焓－湿图上表示出来，以典型的一次回风空气处理过程做简单介绍。处理过程如图4-4所示。</p>
<p>室外新风状态点为<i>W</i>，室内空气状态点为<i>N</i>，两者以一定比例混合，得到状态点<i>C</i>，然后<i>C</i>点经过盘管冷却至<i>L</i>点，此过程中可能会存在除湿的现象（除湿冷却）。接着<i>L</i>点经过再热过程（等湿加热）到达送风状态点<i>O</i>，沿热湿比线<i>ε</i>处理室内冷负荷，到达<i>N</i>点。</p>
<p>以上整个过程中，制冷量由三部分组成：室外空气冷负荷、室内冷负荷与再热负荷，三者之和即为空调机组的制冷量，根据以上数据，就可合理的选择空调机组的制冷量、再热量，或者新风机组的制冷量等参数。值得注意的是，图中所示过程仅为状态参数的直接表示，并不代表空气是严格按照连线所表示的过程被处理。</p>
<p>当然，有的处理过程是新风机单独处理新风负荷，有的采用喷水室降温，有的用二次回风处理再热过程，不同的处理方式在焓－湿图中所表现出来的过程也不同，此处不再详细讨论。</p><figure id="ch4-fig-4" class="book-figure-ch4-4 book-float-right"><img src="../assets/original-figures/p116-fig4-4.webp" width="822" height="500" alt="图4-4　一次回风空气处理过程"><figcaption>图4-4　一次回风空气处理过程</figcaption></figure>
<h3 id="ch4-s1-3">4.1.3　制冷基础原理</h3><p>根据热力学第一定律（能量守恒定律）及热力学第二定律（热量不可能自发地不付出任何代价从低温物体流向高温物体）可知，制冷循环并不是真正地“制造冷量”，使热量消失，而是通过消耗一定的能量（电能或者其他能量），使热能从低温热源（蒸发器中的制冷剂</p></article><nav class="original-navigation"><a href="115.html">← PDF 115</a><a href="117.html">PDF 117 →</a></nav></body></html>