{"pdfPage": 118, "bookPage": 104, "title": "第4章　数据中心空调制冷系统 · 书页 104", "status": "proofread", "htmlFile": "original-pages/118.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "42af49d911aef0c827ad5280f477776737984e0a5af623f3dbe0a7883d144e81", "html": "<header class=\"book-running-head even\"><span>104</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h3 id=\"ch4-s1-5\">4.1.5　制冷剂</h3><p>制冷剂是实现制冷的工质，通过制冷剂的反复汽化和液化，不断吸收和放出热量。其特性一般要满足以下要求：</p>\n<ul class=\"book-list\"><li>不燃烧、不爆炸、无毒，对人体无害。</li><li>汽化潜热要大，以减少系统中的制冷剂循环量。</li><li>临界温度要高，在常温下应能液化。</li><li>冷凝压力不宜过高，否则对机器和冷凝器的强度要求高。</li><li>化学稳定性要好，不与金属化合，不与润滑油起化学反应，一般高温下不易分解。</li><li>导热系数要大，以提高换热器的传热系数，减小传热面积。</li><li>黏度要小，以减少流动阻力。</li><li>液体比热要小，以减少节流损失。</li><li>循环的热力完善度尽可能大。</li><li>价格便宜，容易获得。</li></ul>\n<p>对于不同的使用场合，对制冷剂要求的侧重点也不同。目前空调制冷比较常用的制冷剂有：</p>\n<ul class=\"book-list\"><li>R134a，分子式CHF<sub>2</sub>CHF<sub>2</sub>，分子量102.03，大气压下沸点−26.26℃。</li><li>R123，分子式CF<sub>3</sub>CHCl<sub>2</sub>，分子量152.9，大气压下沸点27.7℃。</li><li>R22，分子式CHCLF<sub>2</sub>，分子量86.48，大气压下沸点−40.76℃。</li><li>R32，分子式CH<sub>2</sub>F<sub>2</sub>，分子量52.02，大气压下沸点−51.7℃。</li><li>R410A，非共沸制冷剂（沸点不一样），它是由R32和R125以50%、50%混合而成，分子量72.58。</li><li>R407C，非共沸制冷剂，它是由R32、R125、R134a以23%、25%、52%混合而成，分子量86.2。</li></ul>\n<p>曾经主要应用的制冷剂有R11、R12、R113、R114等，但由于它们对大气臭氧层的破坏非常严重或者温室效应非常明显，所以《蒙特利尔协定》将R11、R12、R113、R114的使用全面禁止。R22、R123因其消耗臭氧潜能值（ODP）较低（为0.05），近期在我国还可继续使用。另外，还有R717（NH<sub>3</sub>）、R718（H<sub>2</sub>O）等制冷剂，但在数据中心中基本无应用。</p>\n<h2 id=\"ch4-s2\">4.2　空调环境与负荷</h2><h3 id=\"ch4-s2-1\">4.2.1　数据中心环境要求</h3><p>数据中心是为数据处理设备提供运行环境的场所，大量的运算设备、存储设备、传输设备存放于数据中心内产生相当大的热量，如不能为其提供一个特定温湿度环境，会造成</p>"}