{"pdfPage": 119, "bookPage": 105, "title": "第4章　数据中心空调制冷系统 · 书页 105", "status": "proofread", "htmlFile": "original-pages/119.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "1a85ffc8c29c255044b4db76aa2d6ac13d191978b5162244feb8b532b70d6da6", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>105</span></header><p class=\"book-continuation\">服务器因过热、结露、产生静电等原因停机，导致巨大的信息量损失。如何为数据中心设备确定一个合理的工作环境范围，是很多科研人员一直从事的工作。如果对环境要求特别苛刻，会限制许多新型技术和节能技术的应用；如果要求过宽松，又会对设备的运行性能、可靠性、故障率、寿命等产生影响。目前，国内主要的依据标准是GB 50174—2017，国外的主要有美国ANSI/TIA 942标准，Uptime Institute相关认证文件以及ASHRAE相关指导文件，同时很多全球知名的IT设备制造商或互联网企业也都有相关的研究成果为数据中心的设计和运营提供指导。</p>\n<p>ASHRAE相关人员针对数据中心环境要求做了大量的调研、测试、统计工作，并与主流设备制造商达成了共识，将环境要求区分为“推荐”和“允许”两个系列，并于2004年、2008年、2011年、2016年分别出版了《数据处理环境散热指南》，每一版相对于上一版都更加符合数据中心环境控制的发展方向。2016版中，出于对新型节能技术的应用和系统运行更加节能性的考虑，继续放宽了对数据中心热环境的要求，针对不同级别数据中心提出了推荐和允许的温度、湿度要求，如表4-1所示。</p>\n<table class=\"book-table book-table-environment\" id=\"ch4-table-1\"><caption>表4-1　美国ASHRAE对数据中心运行环境要求</caption><thead><tr><th rowspan=\"3\">级　别</th><th colspan=\"7\">设备环境参数</th></tr><tr><th colspan=\"5\">工 作 状 态</th><th colspan=\"2\">停 机 状 态</th></tr><tr><th>干球<br>温度/℃</th><th>湿度范围<br>（不结露）</th><th>最高露点<br>温度/℃</th><th>最大海拔<br>高度/m</th><th>最大温度<br>变化率/<br>（℃/h）</th><th>干球<br>温度/℃</th><th>相对<br>湿度/%</th></tr></thead><tbody><tr><td colspan=\"8\">推荐值</td></tr><tr><td>A1～A4</td><td>18～27</td><td>−9DP～60%&amp;15DP</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"8\">允许值</td></tr><tr><td>A1</td><td>15～32</td><td>−12DP&amp;8%～17DP&amp;80%</td><td>17</td><td>3050</td><td>5/20</td><td>5～45</td><td>8～80</td></tr><tr><td>A2</td><td>10～35</td><td>−12DP&amp;8%～21DP&amp;80%</td><td>21</td><td>3050</td><td>5/20</td><td>5～45</td><td>8～80</td></tr><tr><td>A3</td><td>5～40</td><td>−12DP&amp;8%～24DP&amp;85%</td><td>24</td><td>3050</td><td>5/20</td><td>5～45</td><td>8～80</td></tr><tr><td>A4</td><td>5～45</td><td>−12DP&amp;8%～24DP&amp;90%</td><td>24</td><td>3050</td><td>5/20</td><td>5～45</td><td>8～80</td></tr><tr><td>B</td><td>5～35</td><td>8%～28DP&amp;80%</td><td>28</td><td>3050</td><td>N/A</td><td>5～45</td><td>8～80</td></tr><tr><td>C</td><td>5～40</td><td>8%～28DP&amp;80%</td><td>28</td><td>3050</td><td>N/A</td><td>5～45</td><td>8～80</td></tr></tbody></table>\n<p>国标GB 50174—2017中，参考了ASHRAE的研究成果，相比其2008版，对数据中心运行环境的要求有所放宽并且更加科学合理，比如放宽了推荐的温度范围、增加了对露点温度的要求、降低了空气洁净度要求，同时提出了更加合理的温湿度测量方式。如当机柜或机架采用冷热通道分离方式布置时，主机房的环境温度和露点温度应以冷通道的测量参数为准；当电子信息设备未采用冷热通道分离方式布置时，主机房的环境温度和露点温度应以送风区域的测量参数为准。</p>"}