{"pdfPage": 120, "bookPage": 106, "title": "第4章　数据中心空调制冷系统 · 书页 106", "status": "proofread", "htmlFile": "original-pages/120.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "e7a98f50ac5757f7149a3e253a38ebc5c5e6cf8d960622b4b906370b584d73a2", "html": "<header class=\"book-running-head even\"><span>106</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>数据中心主机房的环境温度、相对湿度和露点温度有推荐值和允许值，按推荐值设计的主机房，对电子信息设备在可靠性、能耗、使用性能、寿命等方面更有利。</p><p>GB 50174—2017中对数据中心环境的部分要求如表4-2所示（节选）。</p>\n<table class=\"book-table book-table-environment\" id=\"ch4-table-2\"><caption>表4-2　国标GB 50174—2017对数据中心运行环境要求</caption><thead><tr><th rowspan=\"2\">项　目</th><th colspan=\"3\">技 术 要 求</th><th rowspan=\"2\">备　注</th></tr><tr><th>A级</th><th>B级</th><th>C级</th></tr></thead><tbody><tr><td>冷通道或机柜进风区域的温度（推荐值）</td><td colspan=\"3\">18～27℃</td><td rowspan=\"2\">不得结露</td></tr><tr><td>冷通道或机柜进不得结露风区域的相对湿度和露点温度（推荐值）</td><td colspan=\"3\">露点温度宜为5.5～15℃，同时相对湿度宜不大于60%</td></tr><tr><td>主机房环境温度和相对湿度（停机时）</td><td colspan=\"3\">5～45℃，8%～80%，同时露点温度不宜大于27℃</td><td rowspan=\"5\">不得结露</td></tr><tr><td>主机房和辅助区温度变化率</td><td colspan=\"3\">使用磁带驱动时应小于5℃/h，<br>使用磁盘驱动时应小于20℃/h</td></tr><tr><td>辅助区温度、相对湿度（开机时）</td><td colspan=\"3\">18～28℃、35%～75%</td></tr><tr><td>辅助区温度、相对湿度（停机时）</td><td colspan=\"3\">5～35℃、20%～80%</td></tr><tr><td>不间断电源系统电池室温度</td><td colspan=\"3\">20～30℃</td></tr><tr><td>主机房空气粒子浓度</td><td colspan=\"3\">应少于17 600 000粒</td><td>每立方米空气中大于或等于0.5μm的悬浮粒子数</td></tr></tbody></table>\n<p>数据中心对环境要求也在随着设备要求的改变而改变，尤其是人们意识到节能的重要性后，在不影响服务器性能的前提下尽量地提高数据中心的运行温度，提高制冷空调设备的能效比。而且服务器的产品质量、允许运行温度也在不断地提高，所以对数据中心的环境要求也在逐渐放宽。</p>\n<h3 id=\"ch4-s2-2\">4.2.2　数据中心空调环境特点</h3><p>数据中心空调环境特点如下：</p>\n<ul class=\"book-list\"><li>负荷稳定且持续：一般机柜设计容量在4～20kW之间，大量服务器设备的散热量构成了冷负荷的绝大部分，由于围护结构冷负荷占比很小，室外环境的日波动不会对室内冷负荷造成较大影响，且设备一直处于运行状态，在没有设备突然增加或减少的情况下，其负荷相对较稳定和持续。</li><li>显热量占比大：服务器散热为显热，即直接造成室内温度的升高而不会对空气中的含湿量有影响。在焓－湿图上的表现就是热湿比会很大。显热量通常会占到数据中</li></ul>"}