{"pdfPage": 122, "bookPage": 108, "title": "第4章　数据中心空调制冷系统 · 书页 108", "status": "proofread", "htmlFile": "original-pages/122.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "060906affa226e11560ed0f51e946731a9afe104b191450c357469875cff853b", "html": "<header class=\"book-running-head even\"><span>108</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">再加上围护结构的负荷，即可得出数据中心机房的冷负荷。</p><p>另外，还可以用面积负荷指标作为参考，不同类型的建筑负荷指标参考如下：</p>\n<ul class=\"book-list\"><li>电信交换机、移动基站300～350 W/m<sup>2</sup>；</li><li>金融机房500～600 W/m<sup>2</sup>；</li><li>数据中心机房600～1000 W/m<sup>2</sup>（高密度机房另行考虑）；</li><li>控制中心、培训中心350～450 W/m<sup>2</sup>；</li><li>UPS和电池室、动力机房250～350 W/m<sup>2</sup>。</li></ul>\n<h2 id=\"ch4-s3\">4.3　主要冷却设备及系统形式</h2><p>冷却过程作为数据中心内最重要的空气处理过程，主要有机械制冷和自然冷却之分。</p><ul class=\"book-list\"><li>机械制冷，即制冷设备的压缩机运行，根据逆卡诺循环的原理，以电能为代价获取冷量。在室外气温高于室内气温时，机械制冷是数据中心降温的必然途径。</li><li>自然冷却：当室外气温低于室内气温时，数据中心内仍为冷负荷，则可利用热量由高温向低温流动的特性，在只耗费极少电能的条件下获得冷量。</li></ul>\n<p>对于机械制冷系统，主要有直膨式和水冷式之分。直膨式空调相对独立，所组成的冷却系统属于分散式供冷系统；水冷式则配备了集中冷源和管道系统，将水作为载冷剂送至末端进行换热，属于集中式供冷系统；同时还存在直膨与水冷共用的双冷源设备系统。</p>\n<p>本节主要介绍一些传统的冷却设备及其系统形式。由于数据中心可允许工作温度的提高，可利用的室外冷源越来越多，自然冷却的利用比例越来越大，其换热形式也开始多样起来，如直接新风冷却、间接新风冷却、直接蒸发冷却、间接蒸发冷却等，详见4.8节。</p>\n<h3 id=\"ch4-s3-1\">4.3.1　风冷直膨空调系统</h3><h4>1. 空调设备及特点</h4><p>直接膨胀式简称为直膨式（DX），主要用于制冷量较小的系统中。直膨式精密空调本身即是一个空调系统与制冷系统的结合，其内部带有加热、加湿、冷却装置对空气进行处理，也带有制冷系统四元件：压缩机、冷凝器、节流阀、蒸发器，其标准工况下单台机组的制冷量在20～120kW之间。</p>\n<p>相对于普通舒适性空调，直膨精密空调特点主要有：</p><ul class=\"book-list\"><li>应用技术先进：直膨式精密空调大多采用涡旋式压缩机，这种压缩机运行平稳，振动小、噪声低；寿命长；结构紧凑体积小、重量轻；输气连续平稳。且出于对节能性的考虑，大多采用变频控制，目前应用于涡旋压缩机的主流变频技术有“数码变频”和“直流变频”两种。“数码变频”原理实际是通过涡旋盘的周期性啮合与分离来改变压缩机容量实现制冷量的调节；“直流变频”则是采用脉宽调制调节技术</li></ul>"}