{"pdfPage": 123, "bookPage": 109, "title": "第4章　数据中心空调制冷系统 · 书页 109", "status": "proofread", "htmlFile": "original-pages/123.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "b6fe4207b3513bd270b07073529ac2ec3ae4b1a7be8c2d01023e534efd2033b9", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>109</span></header><p class=\"book-list-continuation\">调节压缩机转速来实现制冷量调节。相对来说，“直流变频”技术更加稳定、合理，受到大多数生产厂家的推崇。同时，风机也采用智能控制的EC调速风机，具有良好的调节性和节能性。</p>\n<ul class=\"book-list\"><li>循环风量大：较大的循环风量有利于稳定机房的温湿度，减少温、湿度的波动。同时，在制冷量一定的情况下，风量的增大将导致送回风焓差的减少，所以大多数时间下机组运行在显热量比较高的工况，这与机房的负荷特点相适应。</li><li>送风方式多样化：精密空调系统的送风回风方式是多种多样的，有上送风、下送风、前送风等多种方式。将在4.4节中对送风方式进行详细叙述。生产企业一般是利用标准化手段开发一系列机型，以满足用户的不同需要。</li><li>过滤等级高：标准型机组中，空气过滤器一般采用粗、中效过滤，G4级过滤较为普遍。而在一些特型机组中，结构设计上会预留亚高效过滤器或高效过滤器的安装位置，以适用于特殊的用户需求，如净化手术室等就选用亚高效过滤器。</li><li>可靠性高：精密空调机在结构、机械部件与控制系统设计和制造等方面都采取了一系列措施，以保证空调设备的安全可靠运行。例如采用强度较高的钣金件，选择有质量保证的零部件，设置冗余制冷部件或后备控制单元等。</li><li>控制精确：精密空调的控制器可以提供强大的模拟和数字控制能力，来满足广泛的监测和控制功能，包括RS232/RS485通信接口以及标准的网络连接，对设备的温、湿度和送回风状态进行全面精确的监控并可以上传至管理系统。操作人员可以远程查询设备运行状态及各种故障记录，调整设定参数，保证最高的运行效率。</li><li>全年制冷：无论是大、中型计算机，还是网络交换机，都是不断地向外界释放热量，因此要求空调机组全年制冷运行。冬季的制冷运行要解决稳定冷凝压力、压缩机润滑和系统防冻方面的问题。精密空调压缩机通常放置于室内机侧，避免低温造成的压缩机润滑故障，在室外气温降至−15℃时仍能保持制冷运行。</li><li>使用寿命长：一般精密空调的设计寿命是10年，连续运行时间是86400h，平均无故障率达到25000h，实际运用过程中，如果工作环境良好，再加上维护到位，精密空调可运行15年左右。</li><li>维护方便：由于精密空调的压缩机、加湿器、风机等部件均放置于室内机侧，室外机侧只有冷凝器，所以除清洗冷凝器外，大多数维护工作在室内进行。而且精密空调是全正面维护，操作面的所有检修门都能同时打开，各部件都可以就地检修更换，维护工作十分方便。</li></ul>\n<h4>2. 系统特点</h4><p>此系统即是使用多台风冷直膨精密空调设备组合而形成的空调制冷系统，图4-7所示为下送风型的直膨精密空调的工作形式。当数据中心的规模较小时，可采用此形式。</p>"}