<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 110 · PDF 124 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="123.html">← PDF 123</a><a href="../index.html#original/124">回到课程阅读器</a><a href="125.html">PDF 125 →</a></nav><p class="original-editorial">PDF第124页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>110</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure id="ch4-fig-7" class="book-figure-ch4-7 "><img src="../assets/original-figures/p124-fig4-7.webp" width="1008" height="659" alt="图4-7　风冷直膨空调"><figcaption>图4-7　风冷直膨空调</figcaption></figure><p>风冷直膨精密空调系统特点有：</p><ul class="book-list"><li>直接蒸发制冷循环，没有冷冻水和冷却水系统；</li><li>室外机安装分散，不需过多考虑室外机承重问题，但需占用大量的室外面积；</li><li>多台室外机过密安装时易形成局部热岛效应，散热不足造成室外机过热，冷凝压力过高；</li><li>每套空调相对独立控制和运行，易于形成冗余，可靠性较高；</li><li>安装和维护相对简单，建造成本相较于大型制冷系统低；</li><li>每台机组都是一个制冷空调单元，系统结构简单，不需要复杂的运行控制系统；</li><li>方便增减设备的数量，利于就地扩容和分期建设；</li><li>室内外机之间通过冷媒管进行连接，冷媒管不宜过长，宜控制在50m以内。</li></ul>
<h3 id="ch4-s3-2">4.3.2　水冷直膨空调系统</h3><p>这种形式是在风冷直膨机组的基础上，为了解决其连接距离短、方便进行自然冷却等问题而设计的，较常见的形式是将制冷系统集成于室内机组侧，将风冷冷凝器变为制冷剂－水/乙二醇换热器，然后通过循环泵将热量带出至放置于室外的干冷器或冷却塔设备。</p>
<p>无自然冷却的空调机组，简单地增加了冷凝器侧的换热装置；带自然冷却的机组则额外设置换热盘管、三通阀门及相应控制系统；通过三通阀改变或分配水/乙二醇的流向，实现制冷模式的切换。在室外气温较高时，压缩机运行，水/乙二醇作为冷凝器冷却工质；在室外气温低时压缩机停止运行，水/乙二醇直接通过室外侧的干冷器，作为直接冷却工质。</p>
<h4>1. 干冷器</h4><p>干冷器属于间接式表面换热设备，常见的为乙二醇干冷器。在北方的冬季，由于室外</p></article><nav class="original-navigation"><a href="123.html">← PDF 123</a><a href="125.html">PDF 125 →</a></nav></body></html>