<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 111 · PDF 125 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="124.html">← PDF 124</a><a href="../index.html#original/125">回到课程阅读器</a><a href="126.html">PDF 126 →</a></nav><p class="original-editorial">PDF第125页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>111</span></header><p class="book-continuation">温度普遍在0℃以下，所以如果工质用水则有可能出现冷结的情况。因为利用乙二醇水溶液冰点低，所以其适合作为自然冷却的载冷剂，这样可防止冻结。如果当地气象条件无0℃以下工况，采用水作为载冷剂则是比较合适的选择。干冷器配有转速可调的风扇，可以根据不同负荷调节转速。</p>
<p>乙二醇水溶液浓度越高，其冰点越低。自然冷却型专用空调机组在冬季乙二醇溶液浓度一般为30%，此时其冰点为−28℃，比热为3.412kJ/kg·℃。采用乙二醇的空调机组，可在室外气温降至−45℃时仍能制冷运行。需要注意的是乙二醇溶液如果被氧化其具有一定的腐蚀性，所以使用过程中要确保系统的密闭性，必要时可以添加防腐剂进行处理。同时乙二醇溶液的黏度要大于水，其流动性和换热能力相对于水系统会略低一些，所以在选型时要考虑适当的安全系数。</p>
<h4>2. 自然冷却机组运行模式</h4><p>图4-8示意了其中一种带有自然冷却的闭式水冷空调机组。通过调节三通阀门的开度，可以使设备根据室外环境温度与室内回风温度的差值自动进行各种运行模式切换。机房的可允许温度越高，可利用室外新风自然冷却的时间越长。主要有以下三种运行模式：</p><figure id="ch4-fig-8" class="book-figure-ch4-8 "><img src="../assets/original-figures/p125-fig4-8.webp" width="1082" height="799" alt="图4-8　带自然冷却的水冷直膨空调"><figcaption>图4-8　带自然冷却的水冷直膨空调</figcaption></figure>
<ul class="book-list"><li>机械制冷模式：当室外温度高于室内温度，或室外温度低于室内回风温度的值小于6～8℃（根据实际情况可调，下述中同）时，自然冷却侧阀门关闭，冷凝器侧阀门开启，机组以机械制冷模式运行。该模式下由于系统多了一套循环装置和换热系统，其效率不及风冷直膨式精密空调，能耗较高。</li><li>混合制冷模式：当室外温度小于室内回风温度8～16℃时，机组在混合模式下运行。这时自然冷却盘管阀门和冷凝器侧阀门部分开启或间歇性开启，压缩机处于变频工</li></ul></article><nav class="original-navigation"><a href="124.html">← PDF 124</a><a href="126.html">PDF 126 →</a></nav></body></html>