{"pdfPage": 126, "bookPage": 112, "title": "第4章　数据中心空调制冷系统 · 书页 112", "status": "proofread", "htmlFile": "original-pages/126.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "895cedbc455642ad4faa40a03b42b03e33e5234774db4ed5c3058609ab8f152a", "html": "<header class=\"book-running-head even\"><span>112</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-list-continuation\">作或间歇性工作状态，干冷器提供的冷水继续为机房提供部分冷量，此时耗电量约为压缩机满载运行时的40%～90%。混合模式在全年中所占比例较大，可以很大程度减少压缩机运行时间。</p>\n<ul class=\"book-list\"><li>自然冷却模式：室外温度低于室内回风温度16℃及以上时，系统可以实现完全自然冷却。此模式下压缩机循环不工作，自然冷却盘管阀门开启，冷凝器侧阀门关闭。通过干冷器与室外换热来制取冷水，为机房提供制冷量，此时节能效果最显著，耗电量是仅为机械制冷模式下的20%～40%。</li></ul>\n<h4>3. 系统特点</h4><p>如上所述，此系统的形式可以有各种组合，该系统大部分特点和风冷直膨空调系统相同，同时：</p>\n<ul class=\"book-list\"><li>克服了室内外机连接距离的影响，由于增加了水泵或乙二醇泵，其不再受限于制冷剂的传输距离；</li><li>空调设备可以方便地实现自然冷却，有较高的节能潜力；</li><li>自然冷却机组的可调节性能好，可根据环境温度变化灵活调整运行模式；</li><li>系统构成相较于风冷直膨式复杂，维护工作量也相对较多。</li></ul>\n<h3 id=\"ch4-s3-3\">4.3.3　风冷冷水空调系统</h3><p>风冷冷水机组通过电压缩机的组合，单台机组的制冷量可以到1400kW或更高。压缩机大多采用螺杆式压缩机，分为单螺杆式和双螺杆式。螺杆压缩机没有易损件，运行可靠性高；动力平衡性好；在小排量的情况下不会发生喘震；采用滑阀调节制冷量，制冷量调节性好。应用于数据中心的机组通常带有自然冷却功能。</p>\n<h4>1. 运行模式</h4><p>机组的运行模式同样有机械、混合、自然冷却三种。</p>\n<ul class=\"book-list\"><li>机械制冷：室外环境温度高于冷冻回水温度时，机组与常规风冷冷水机组一样运行制冷，压缩机和风机开启，冷冻水回水直接流经蒸发器换热降温。</li><li>混合制冷：通常当室外气温低于冷冻回水温度约2℃时，机组便可实现混合制冷，此时冷冻水回水先经过自然冷却盘预冷，再进入蒸发器，由压缩机制冷补充自然冷却不足的冷量，这时压缩机根据实际运行工况只输出部分制冷量。</li><li>自然冷却：当室外气温低于回水8～10℃时实现完全自然冷却。冷冻回水经过自然冷却盘管，冷冻水完全由室外冷空气进行冷却，此时压缩机关闭，只消耗少量风机能耗，实现完全自然冷却。室外环境温度越低，自然冷却的制冷量越大。</li></ul>\n<h4>2. 系统类型</h4><p>根据实现自然冷却载冷剂类型不同可分为两种机组：</p>"}