{"pdfPage": 128, "bookPage": 114, "title": "第4章　数据中心空调制冷系统 · 书页 114", "status": "proofread", "htmlFile": "original-pages/128.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "db257a793edb4aa6c303b66dcfcfad74c2efc67760d56a44787d30e59a60bdce", "html": "<header class=\"book-running-head even\"><span>114</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><ul class=\"book-list\"><li>方便实现自然冷却，自然冷却系统集成于机组内部，不需额外设置相关设备。</li><li>室外冷凝器受气温影响较大，制冷机组COP浮动区间大。</li><li>水系统可以实现蓄冷，提高数据中心制冷可靠性。</li><li>室外侧采用风冷形式，耗水量小，水系统的维护工作量较水冷冷水式少。</li><li>风冷冷凝器易脏堵，清洗比较困难。</li></ul>\n<h3 id=\"ch4-s3-4\">4.3.4　水冷冷水空调系统</h3><p>此系统适用于大规模的数据中心，主要由冷水机组、换热器、循环水泵、冷却塔等主要装置构成，是一种应用性比较广泛的系统。</p>\n<h4>1. 水冷冷水机组</h4><p>冷水机组根据容量的大小，有螺杆式机组和离心式机组。通常大于1000kW的机组可以采用离心式压缩机。离心式压缩机有带叶片的工作轮，当工作轮转动时，叶片带动制冷剂气体运动，得到动能，然后将动能转化为热能，提高气体的压力。离心式机组输气量大，单机制冷容量大，配合高压电机可达10 000kW以上。</p>\n<p>根据叶轮级数的不同，可以将其分为单级压缩和多级压缩，单级压缩转速高，多级压缩转速低，所以其磨损、振动、噪声相对较低。同时多级压缩能有效降低离心式机组的喘震点，做到更大压缩比，与经济器合理配合使用还能够提高机组的运行效率，但同时压缩机的体积大，结构复杂。</p>\n<p>根据电机与压缩的组合形式，可以分为开启式、半封闭式或封闭式。开启式的电机与压缩机完全分离，通过联轴器和齿轮组相连。由于是开启式，压缩机与电动的轴封处会存在一定的漏油现象，需要定期补充润滑油，其电动机的冷却需要靠额外的通风或空调装置完成；半封闭式的电机集成于压缩内，直连或通过齿轮组相连，电动机的热量直接由系统内的制冷剂冷却并带走。</p>\n<p>根据驱动电源的特性可以分为定频式和变频式，定频式在低负荷时易发生喘震，部分负荷时综合能效系数IPLV较低；而变频式机组相对于定频式机组有更好的节能性和适应性，尤其是机组在部分负荷时冷凝器可以接受较低温度的进水，从而可以获得更高的能效比，在节能降耗方面有出色的表现，因此在数据中心中有很广泛地应用。但变频器本身会对电网造成一定的谐波污染，若考虑加装滤波装置则会提高机组造价。</p>\n<p>水冷冷水机组广泛地应用于各个生产领域。在数据中心应用时，同时还需要水冷冷水机组具备如下特性：</p>\n<ul class=\"book-list\"><li>高温出水：GB/T 18430.1—2007《蒸气压缩循环冷水（热泵）机组第1部分：工业或商业用及类似用途的冷水（热泵）机组》中规定的冷水机组冷冻水出水温度为7℃，而在数据中心的实际运行中，通常会提高此温度至10～12℃，甚至更高，目前有些工程的设计出水温度可达18℃。所以应用在数据中心领域时，要求厂家根据实际工况设计机组并做出合理选型。通常来说，出水温度在14～18℃的冷水机组，</li></ul>"}