{"pdfPage": 129, "bookPage": 115, "title": "第4章　数据中心空调制冷系统 · 书页 115", "status": "proofread", "htmlFile": "original-pages/129.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "f2b64262a54130dc54f4ea613833dff533f816dc86a5234a448e52755ae81a7f", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>115</span></header><p class=\"book-list-continuation\">相对于普通机组称之为中/高温型机组。</p>\n<ul class=\"book-list\"><li>快速启动：为了保证数据中心的高可靠性，机组在意外停机后应能尽快地启动。如果机组断电后重启，那么首先控制系统会对机组的各个部件进行自检，此过程耗时约为60s左右。在这个过程中，冷水机组是不工作的。此时若没有设置后备冷源，主机房内的热量得不到及时散发，持续聚集可能会导致机房迅速温升，IT设备将面临温度过高宕机的风险。所以厂家会针对控制系统单独设置一套UPS电源接口，保证机组控制部分在市电中断时仍处于正常工作。目前有某些厂家的机型在带UPS电源的情况下可以做到60s内重启。在不考虑控制系统有UPS电源的情况下，通常会要求快速启动在180s内完成。</li><li>良好的变流量性能：数据中心刚投产时，负荷可能很低，此时制冷系统对于冷水流量的需求远低于设计水平。出于节能考虑，水泵一般都在较低赫兹运行。所以要求冷水机组也能在较低的流量下正常运行，一般要求在蒸发器和冷凝器30%～130%的流量范围内波动时，机组应无明显的不适现象。</li><li>智能控制：机组不但能根据蒸发器和冷凝器出水温度的变化情况调节机组负荷，还能够根据蒸发器和冷凝器进水的温度变化率来预测和补偿空调负荷的变化。这样能使机组的出水温度更平稳，控制更精确。</li></ul>\n<h4>2. 冷却塔</h4><p>根据空气与水的流向，可以将冷却塔分为横流塔和逆流塔。横流即风和水流呈交叉十字流向；逆流则是风和水呈相对的流向，两种形式的冷却塔在数据中心的应用都很广泛。</p>\n<p>横流塔的特点：</p><ul class=\"book-list\"><li>结构简单、装卸方便。</li><li>噪声相对较低。</li><li>填料结垢及生藻现象相对较少，易于清理。</li><li>效率相对逆流式较低，同样的制冷冷吨量需要更大的占地面积。</li><li>漂水量较大。</li></ul>\n<p>逆流塔特点：</p><ul class=\"book-list\"><li>占地面积小，同体积效率较横流式稍高。</li><li>能够产生更大的水温差。</li><li>填料更容易产生藻类及淤泥，对杀菌除藻要求更高。</li><li>水头压力要求较高，水泵配置要求高。</li></ul>\n<p>根据空气是否与冷却水系统直接接触，可以将冷却塔分为开式和闭式两种。开式冷却塔通过将循环水以喷淋的方式，喷淋到冷却塔填料上，通过水与空气的接触，达到换热目的，再由风机带动塔内气流循环，将与水换热后的热气流带出，属于热湿交换过程。闭式冷却塔中的循环水只在冷却塔内部管路循环，水在盘管内流动不与水直接接触，通过盘管间接冷却放出热量。</p>"}