{"pdfPage": 131, "bookPage": 117, "title": "第4章　数据中心空调制冷系统 · 书页 117", "status": "proofread", "htmlFile": "original-pages/131.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "f7c1914fd9e5c0a6d976cedbac06a69c5b19e258cf6fa575b9efffd5723b0db7", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>117</span></header><ul class=\"book-list\"><li>水泵的流量变化对冷水机组有直接的影响，流量调节范围受冷水机组限制，不能过小。</li><li>水泵的流量和扬程同时变化，末端受到影响较大，不容易稳定控制。</li></ul>\n<p>二次泵变流量系统：</p><ul class=\"book-list\"><li>水泵台数较多，管路复杂，投资较大。</li><li>控制组件多，控制系统相对复杂。</li><li>由于多了一级泵，系统可以做得更大，传输距离更远。</li><li>二次泵变流量不会对冷水机组的运行产生过大影响。</li><li>小负荷运转时容易出现小温差、大流量的状况。</li></ul>\n<h4>5. 管路和蓄冷系统</h4><p>为满足制冷系统的可靠性与可用性，B级及以上等级的数据中心主要管路为环状管网，当管路中任意一点出现故障都有备份管路提供冷源通道；主环路上的管路节点之间一般采用双阀门设置，当任意一节点出现故障时，可以实现在线检修，而不会影响到其他设备的运行。</p>\n<p>同时可在系统中设置蓄冷装置可以提高数据中心制冷系统的安全等级。传统的蓄冷目的是为利用空调日冷负荷波动大，在实行峰谷电价区域，以“削峰填谷”的方式来降低运行费用。而数据中心的冷负荷巨大，而且负荷平稳，所以与传统的蓄冷运行意义不同。数据中心中的蓄冷一般只提供10～15min的供冷时间，在冷源设备断电后，可以为IT设备提供后备冷量并待发电机启动供电，或冷源故障时为运行维护人员启动备用制冷机组提供所需的必要时间。</p>\n<p>水蓄冷有开式和闭式的区别。开式蓄冷罐与大气相通，同时其高度要高出系统最高点3m以上，防止空气进入系统。开式罐的优势是单台体积可以做得很大，所蓄的能量也较多。闭式罐则属于密闭的容器，为满足良好的分层效果，直立式蓄冷罐的高径比要在2.5以上；相对来说，单台闭式罐的蓄冷量较小。</p>\n<p>同时，根据蓄冷罐在水系统中的运行模式，也有在线式和备用式之分。在线式即蓄冷罐“串联”在水系统中，平时运行时作为系统的一部分，冷源故障时可以无间断的直接供冷，缺点则是增加了平时运行的水阻力；备用式蓄冷罐与水系统则为“并联”，平时需要单独蓄冷，故障时通过单独的释冷系统来供冷。“并联”系统的管路及控制系统较复杂，与二次泵系统较匹配。</p>\n<p>以上两种形式目前在数据中心建设中均有采用。无论哪一种情况，都需要对蓄冷罐进行良好的保温处理，防止冷量的浪费。</p>\n<h4>6. 系统特点</h4><p>水冷系统的结构示意如图4-10所示。</p><p>本系统的主要特点有：</p>"}