<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 118 · PDF 132 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="131.html">← PDF 131</a><a href="../index.html#original/132">回到课程阅读器</a><a href="133.html">PDF 133 →</a></nav><p class="original-editorial">PDF第132页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>118</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure id="ch4-fig-10" class="book-figure-ch4-10 "><img src="../assets/original-figures/p132-fig4-10.webp" width="1660" height="669" alt="图4-10　带蓄冷和自然冷却的水冷冷水空调系统"><figcaption>图4-10　带蓄冷和自然冷却的水冷冷水空调系统</figcaption></figure><ul class="book-list"><li>单台机组制冷量大，多台并机能满足大型数据中心的使用要求。</li><li>室外冷却塔的换热性能受湿球温度影响大。</li><li>容易实现水系统的自然冷却。</li><li>可以实现系统的蓄冷，提高制冷可靠性；根据水系统形式，可以有多种蓄冷形式。</li><li>系统管道较复杂，运行维护量较大。</li><li>控制系统较复杂。</li><li>开式冷却塔系统需要大量的水，对市政供水量有一定要求。</li></ul>
<h3 id="ch4-s3-5">4.3.5　冷源自控系统</h3><p>对于大型的空调制冷系统，其运行状态、设备数量、故障替代、告警信息等数据需要及时地反馈给运行管理人员。显然如此庞大的数据量靠人工记录和操作是不可能的，所以自动控制系统是必要的。同时，自控系统还要求能实现准确地切换运行模式、反映节能维护数据、实时显示运行数据、记录历史曲线等重要功能。</p>
<p>自控系统包括传感器、执行器、控制器、传输线缆、监控主机等设备。数据中心应用较为广泛的控制系统是DDC控制系统。应用协议主要为MODBUS工业通信协议和BACnet楼宇自控协议。目前实现完全的自动控制在技术上是可行的，但由于数据中心业务的重要性相对较高，从保障机房安全运行的角度考虑，大多数监控系统还处于操作指导范畴，实现的是“只监不控”，即平时只反馈数据，重要动作时需人工干预并由控制系统执行。</p>
<ul class="book-list"><li>冷水机组：冷水机组内部状态参数由机组自带的通信接口纳入监控系统，在操作站应能实现机组的温度设定、设备启停、查看故障报警、运行状态、手/自动状态等，实现机械制冷和自然冷却之间的转换，自动轮巡机组，根据末端负荷进行节能计算，并进行加、减机操作。冷水机组开机顺序：开启冷却侧电动阀→开启冷却循环水泵及冷却塔→开启冷冻侧电动阀→开启与之对应的冷冻水泵→检测冷水机组冷却</li></ul></article><nav class="original-navigation"><a href="131.html">← PDF 131</a><a href="133.html">PDF 133 →</a></nav></body></html>