<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 119 · PDF 133 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="132.html">← PDF 132</a><a href="../index.html#original/133">回到课程阅读器</a><a href="134.html">PDF 134 →</a></nav><p class="original-editorial">PDF第133页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>119</span></header><p class="book-list-continuation">水及冷冻水出口水流是否指示正常→开启冷水机组。停机顺序相反。</p><ul class="book-list"><li>循环水泵：对水泵启停状态、频率状态、故障报警、手/自动状态进行监控；对冷冻水阀状态、送回水温度、压力进行监测；并能够根据系统运行情况，自动调节水泵的频率。</li><li>冷却塔：对冷却塔风机的启停状态、故障报警、运行状态、手/自动状态进行监控；对冷却塔进出水温度、液位进行监测，并做低/高液位报警；对冷却塔集水盘液位进行监视，根据冷却水供水温度及回水温度调整冷却塔风机运行台数。</li><li>板式换热器：主要监控换热器一次侧和二次侧的进出水温度。</li></ul>
<p>通常冷源控制系统由两层网络结构组成，上层为管理网络，下层为现场控制层网络。</p><figure id="ch4-fig-11" class="book-figure-ch4-11 book-float-right"><img src="../assets/original-figures/p133-fig4-11.webp" width="726" height="308" alt="图4-11　冷源自控系统简单架构"><figcaption>图4-11　冷源自控系统简单架构</figcaption></figure><p class="book-continuation">上层网络一般通过工业以太网与控制器相连。下层网络一般通过工业总线与主机设备、变频器、传感器、执行器通信。</p><p>冷源自控系统简单的网络架构如图4-11所示。同时对数据中心自控系统的介绍详见第6章中的相关描述。</p>
<h2 id="ch4-s4">4.4　空调送风设备及形式</h2><h3 id="ch4-s4-1">4.4.1　空调风机</h3><p>现在主流精密空调的风机一般采用EC风机，风机输入的是直流电源，内置直流逆变器、转子位置反馈装置、永磁铁等元件。直流无刷只是EC风机电动机的表象，实质上是三相交流永磁同步电动机。EC风机的主要特点有：</p>
<ul class="book-list"><li>控制先进：电动机为内置智能控制模块的直流无刷式免维护型电动机，自带RS485输出接口、0～10V传感器输出接口、4～20mA调速开关输出接口、报警装置输出接口及主从信号输出接口。具有高智能、高节能、高效率、寿命长、振动小、噪声低以及可连续不间断工作等特点。</li><li>电动机损耗小、效率高：因为电动机采用了永磁体励磁，消除了感应电动机励磁电流产生的损耗；同时永磁无刷直流电动机工作以同步方式运行，消除了感应电动机转子铁心的转频损耗。这两方面使永磁无刷直流电动机的运行效率远高于感应电动机，小容量电动机的效率提高更明显。</li><li>功率因数高：由于无刷直流电动机的励磁磁场不需要电网的无功电流，因此其功率因数远高于感应电动机，无刷直流电动机运行的功率因数可以达到1，这对小功率电动机极为有利。无刷电动机与感应电动机相比不但额定负载时具有更高的效率和功率因数，而且在轻载时更具有优势。</li><li>调速性能好、控制简单：与感应电动机的变频调速相比，无刷直流电动机的调速控</li></ul></article><nav class="original-navigation"><a href="132.html">← PDF 132</a><a href="134.html">PDF 134 →</a></nav></body></html>