{"pdfPage": 134, "bookPage": 120, "title": "第4章　数据中心空调制冷系统 · 书页 120", "status": "proofread", "htmlFile": "original-pages/134.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "5562757b6bef12943a95ab442229dec2af48a39a3e52d9ea37b1cca9ff99fbcd", "html": "<header class=\"book-running-head even\"><span>120</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-list-continuation\">制不但简单，而且性能更加优异。</p><p>随着单机柜功率密度的增加，空调末端也越来越向热源靠近，目的就是减少冷量输送的能耗，甚至开始以输送低温冷冻水替代输送冷空气，提高冷却效率。</p>\n<p>目前主流的冷却系统有房间级、行列级、机柜级及设备级的送风方式。设备级的送风主要指设备厂商根据功率情况，直接引入外部冷却系统并合理规划设备内部气流组织。本节主要介绍前三种送风方式。在这些方式中，空调送风系统将分别与房间、机柜行或单个机柜集成，以减少空气混合，提高制冷效率。总体而言，较小数据中心和高密度区域将采用行列级送风甚至机柜级送风，而较大型数据中心则采用带气流遏制的房间级送风。</p><figure id=\"ch4-fig-12\" class=\"book-figure-ch4-12 \"><img src=\"assets/original-figures/p134-fig4-12.webp\" width=\"1206\" height=\"561\" alt=\"图4-12　送风级别与功率密度\"><figcaption>图4-12　送风级别与功率密度</figcaption></figure>\n<h3 id=\"ch4-s4-2\">4.4.2　房间级送风</h3><h4>1. 下送上回</h4><figure id=\"ch4-fig-13\" class=\"book-figure-ch4-13 book-float-right\"><img src=\"assets/original-figures/p134-fig4-13.webp\" width=\"543\" height=\"430\" alt=\"图4-13　下送上回方式示意图\"><figcaption>图4-13　下送上回方式示意图</figcaption></figure><p>地板下送风、房间上回风是目前普通数据中心及交换机房普遍采用的一种送风方式，它是让机房精密空调机组的风机直接向机房防静电地板下送风，在地板下形成40～70Pa的风压，再通过地板出风口和服务器、磁盘矩阵、交换机等设备本身的进排风口，气流由下向上流动对设备进行冷却后返回到空调机组，如图4-13所示。图中没有设置专门放置空调设备的房间，通常有条件的情况下会设置单独的空调间，一方面可以与主机房实现物理隔离，另一方面会有更好的气流组织。</p>\n<p>这种送风方式的特点是：</p><ul class=\"book-list\"><li>利用架空地板下部空间作为送风静压箱，减少了送风系统动压，增加静压并容易获得稳定气流。</li><li>送风方式简单，机组容易安装，无须再投资和建设通风管道。</li><li>在机房内送风布置均匀，可根据机房内设备摆放的不同位置及热负荷的位置变化，随时改变地板出风口的位置及开口大小，避免机房内出现区域温差。</li></ul>"}