<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 122 · PDF 136 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="135.html">← PDF 135</a><a href="../index.html#original/136">回到课程阅读器</a><a href="137.html">PDF 137 →</a></nav><p class="original-editorial">PDF第136页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>122</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h4>1. 前送后回</h4><p>行列级空调通常被设计成和机柜统一的尺寸，有300mm宽和600mm宽两种，便于在机柜间灵活布置，通常配合封闭通道使用。一般间隔2～4个机柜放置1台空调，机柜前部送风，被服务器吸入排出后，在后部被空调吸入，形成一体的循环。这种送风方式无须依靠高架地板，比较适合负荷密度高的数据中心。</p><p>其主要特点有：</p>
<ul class="book-list"><li>较高的安装灵活性，方便进行模块化设计。</li><li>贴近发热源位置，送风距离短，冷量损失很小甚至可以忽略。</li><li>通过风机调节风量和制冷量，提供服务器所需要的精确的制冷量。</li><li>可以应用风冷、水冷、乙二醇冷却多种冷却形式。</li><li>送风方向可调，可以有单侧45度送风、双侧45度送风、全正面送风。</li><li>可以有多种布管形式，上走管及下走管均可实现。</li><li>高度、宽度都可以实现专业定制，可以供特殊场所使用。</li></ul>
<p>这种送风形式较多地应用于“微模块”系统与“集装箱”系统中。但受其体积影响，一台空调的制冷量不会太大，通常都在50kW以下。采用行列级空调送风的“微模块”与“集装箱”系统还有另外一个优点就是可实现工厂预制，且施工周期短，便于快速部署，通常几周内就可以完成服务上架前的安装工作。</p>
<h4>2. 上送上回</h4><p>当单机柜热密度为8～12kW时，可以采用顶置冷却单元送风，同样这种方式不需要架空地板，将盘管放在通道的上面或背面。放在通道上面时，可以是热通道也可以是冷通道。</p>
<p>放置于热通道上的顶置冷却单元可以仅由表冷盘管、水路调节装置、温湿度传感器等组成，设备本身可以不用再配置风机。机柜风扇将排出的热空气聚集到封闭的热通道内，通过热压的作用，热空气自然上升，经过机柜顶部的顶置冷却单元表冷盘管降温后，因热压作用开始下降，并再由机柜风扇吸进设备，实现垂直方向的空气循环，如图4-16所示。</p><figure id="ch4-fig-15" class="book-figure-ch4-15 book-half-left"><img src="../assets/original-figures/p136-fig4-15.webp" width="795" height="660" alt="图4-15　前送后回送风方式"><figcaption>图4-15　前送后回送风方式</figcaption></figure><figure id="ch4-fig-16" class="book-figure-ch4-16 book-half-right"><img src="../assets/original-figures/p136-fig4-16.webp" width="552" height="492" alt="图4-16　热通道顶置盘管送风"><figcaption>图4-16　热通道顶置盘管送风</figcaption></figure></article><nav class="original-navigation"><a href="135.html">← PDF 135</a><a href="137.html">PDF 137 →</a></nav></body></html>