<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 123 · PDF 137 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="136.html">← PDF 136</a><a href="../index.html#original/137">回到课程阅读器</a><a href="138.html">PDF 138 →</a></nav><p class="original-editorial">PDF第137页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>123</span></header><p>这种方式主要特点有：</p><ul class="book-list"><li>无须再配置风扇，由热压维持了空气的自然流动循环，使得空调末端设备的能耗消耗降低至0。</li><li>顶置冷却单元的气流组织较好，符合热空气上升冷空气沉降的流动特性。</li><li>其安装施工需要与机柜配合，相对复杂。</li><li>采用水系统时水管路位于机柜上方，有漏水隐患。</li></ul>
<p>同时，考虑到仅由热压维持的气流循环受空气温度、排风等其他气流的影响较大，在冷通道上方安装冷却装置时，也可以在该冷却装置中安装风机，利用机械通风形成效率更高的气流循环。</p>
<p>图4-17为将冷却盘管放在机柜热通道内部的气流组织示意，此种通风方式也是依靠空气热压进行自然对流循环，只不过将放在顶上的冷却盘管放在通道内部，如此对热通道的维护方面会比较麻烦。</p><p>目前来说上送上回的应用方式不是很多，仅有个别国内外数据中心进行尝试。</p>
<h3 id="ch4-s4-4">4.4.4　机柜级送风</h3><p>随着机柜热密度不断增大，传统的气流组织越来越不能满足设备散热的需要，所以开始出现了冷却效率更高的机柜级送风，机柜级送风的制冷系统与机柜相关联，以专门服务于机柜作为设计目的。有微型空调、冷水背板等形式。</p>
<h4>1. 微型空调</h4><p>空调设备会占用机柜5～10U的高度，安装于机柜中，同时机柜需要单独的将前后通道封闭起来，形成独立的循环，图4-18所示为直膨式空调，也可以采用水冷式空调。通常采用这种形式时还会将其他配电设备如UPS、电池等集中在一起，形成一体化机柜，可以直接用来使用。主要应用于机柜很少的微型数据中心。</p><figure id="ch4-fig-17" class="book-figure-ch4-17 book-half-left"><img src="../assets/original-figures/p137-fig4-17.webp" width="615" height="506" alt="图4-17　热通道内盘管送风"><figcaption>图4-17　热通道内盘管送风</figcaption></figure><figure id="ch4-fig-18" class="book-figure-ch4-18 book-half-right"><img src="../assets/original-figures/p137-fig4-18.webp" width="448" height="416" alt="图4-18　微型空调送风"><figcaption>图4-18　微型空调送风</figcaption></figure>
<h4 class="book-clear">2. 冷水背板</h4><p>冷水背板在机柜的后方安装一个有“冷水循环的板”，整个系统主要由冷水分配控制器</p></article><nav class="original-navigation"><a href="136.html">← PDF 136</a><a href="138.html">PDF 138 →</a></nav></body></html>