{"pdfPage": 137, "bookPage": 123, "title": "第4章　数据中心空调制冷系统 · 书页 123", "status": "proofread", "htmlFile": "original-pages/137.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "37eb5169c00a6e580ca3b2d382e650699cf321eeb1b156483e097986429b6ac5", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>123</span></header><p>这种方式主要特点有：</p><ul class=\"book-list\"><li>无须再配置风扇，由热压维持了空气的自然流动循环，使得空调末端设备的能耗消耗降低至0。</li><li>顶置冷却单元的气流组织较好，符合热空气上升冷空气沉降的流动特性。</li><li>其安装施工需要与机柜配合，相对复杂。</li><li>采用水系统时水管路位于机柜上方，有漏水隐患。</li></ul>\n<p>同时，考虑到仅由热压维持的气流循环受空气温度、排风等其他气流的影响较大，在冷通道上方安装冷却装置时，也可以在该冷却装置中安装风机，利用机械通风形成效率更高的气流循环。</p>\n<p>图4-17为将冷却盘管放在机柜热通道内部的气流组织示意，此种通风方式也是依靠空气热压进行自然对流循环，只不过将放在顶上的冷却盘管放在通道内部，如此对热通道的维护方面会比较麻烦。</p><p>目前来说上送上回的应用方式不是很多，仅有个别国内外数据中心进行尝试。</p>\n<h3 id=\"ch4-s4-4\">4.4.4　机柜级送风</h3><p>随着机柜热密度不断增大，传统的气流组织越来越不能满足设备散热的需要，所以开始出现了冷却效率更高的机柜级送风，机柜级送风的制冷系统与机柜相关联，以专门服务于机柜作为设计目的。有微型空调、冷水背板等形式。</p>\n<h4>1. 微型空调</h4><p>空调设备会占用机柜5～10U的高度，安装于机柜中，同时机柜需要单独的将前后通道封闭起来，形成独立的循环，图4-18所示为直膨式空调，也可以采用水冷式空调。通常采用这种形式时还会将其他配电设备如UPS、电池等集中在一起，形成一体化机柜，可以直接用来使用。主要应用于机柜很少的微型数据中心。</p><figure id=\"ch4-fig-17\" class=\"book-figure-ch4-17 book-half-left\"><img src=\"assets/original-figures/p137-fig4-17.webp\" width=\"615\" height=\"506\" alt=\"图4-17　热通道内盘管送风\"><figcaption>图4-17　热通道内盘管送风</figcaption></figure><figure id=\"ch4-fig-18\" class=\"book-figure-ch4-18 book-half-right\"><img src=\"assets/original-figures/p137-fig4-18.webp\" width=\"448\" height=\"416\" alt=\"图4-18　微型空调送风\"><figcaption>图4-18　微型空调送风</figcaption></figure>\n<h4 class=\"book-clear\">2. 冷水背板</h4><p>冷水背板在机柜的后方安装一个有“冷水循环的板”，整个系统主要由冷水分配控制器</p>"}