{"pdfPage": 138, "bookPage": 124, "title": "第4章　数据中心空调制冷系统 · 书页 124", "status": "proofread", "htmlFile": "original-pages/138.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "a55d83d07b6a1d0b5ca35afc2e1599e8a3c405a128a1b7919b1ba55cae66cec8", "html": "<header class=\"book-running-head even\"><span>124</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">（CDU）、背板热量交换器（RDHx）以及两者间的管路组成，CDU的冷水源由公共冷水供应系统（如：冷水机组）提供。CDU作为整个系统的核心，对背板热交换器（RDHx）起到分配、调节、监控和报警的作用。通过背板热交换器将服务器产生的热量最大限度地消除。</p>\n<p>与房间级或行级制冷相比，机柜级送风的气流路径更短，且专用度更高，使得气流不容易受房间内其他设备安装变动或机房空间约束的影响，空调设备的额定容量更容易得到充分利用，使得每机柜容量可高达40～50kW。但机柜级送风的冗余设置不如其他两种方式灵活。</p>\n<h2 id=\"ch4-s5\">4.5　空气湿度处理</h2><p>在闷热的季节，室外空气中的相对湿度会很大，在空气中能产生较大的水蒸气分压力（例如，温度为28℃、相对湿度为90%时水蒸气分压力约为3.4kPa）。数据中心内要保持恒温恒湿，空气中的含湿量就相对较少，水蒸气分压力亦比较低（例如，一般机房在温湿度在温度为24℃、相对湿度为50%时，水蒸气分压力约有1.5kPa），此时，由于机房内、外所存在的水蒸气分压力差，即使是没有空气直接流动的情况下，水蒸气也会通过机房的各种缝隙、门窗以及随着新风等向机房内不断渗透。因此，在此期间机房内一般不需加湿即可保持相当湿度，甚至需经常除湿（根据机房的密封性决定）。但当秋冬季节等室外温度很低的时候，空气中的水蒸气分压力会降低到低于机房内保持的较稳定温湿度时的水蒸气分压力，此时机房内水蒸气将会在压力差的作用下向室外渗透，造成机房相对湿度下降，此时就需要机房的加湿系统工作，向机房内的空气补充水蒸气，维持机房内的相对湿度。</p>\n<h3 id=\"ch4-s5-1\">4.5.1　加湿方式</h3><p>空气的加湿主要分为等焓加湿和等温加湿两种。此处的等温加湿其实是近似的等温，实际上空气的温度还是会有稍微的升高，只不过在工程中可以忽略。采用精密空调调节环境温湿度时是将温度和相对湿度同时控制。但近年来，数据中心对加湿的精度有所放宽，所以也有数据中心采用单独的加湿装置。</p>\n<h4>1. 等温加湿方式</h4><p>（1）电极式加湿</p><p>体积小，加湿量可控性好，精度控制范围为±5%，广泛应用于精密空调设备。电极式加湿主要原理是将电极伸入到加湿罐里的水中，在电极上通入交流电，以水做导电体将水加热至沸腾，产生的水蒸气随送风系统送入机房内。它的特点是加湿速度快、安全可靠、精度较高、控制简单。此系统最好使用经软化后的水，以免产生水垢。同时为防止电极腐蚀，还应控制软化水中溶解的氯离子与溶解氧的容量。另外，当加湿用水的电解质含量不足，导电率较低时，由于电流小，加湿罐中的水可能无法加热至沸腾，此时可加入少量盐以增加水的导电率；而当加湿用水的导电率过高时，由于电流过大，会在罐中产生电火花（放电）现象，此时做除盐处理后可消除此现象。</p>"}