{"pdfPage": 139, "bookPage": 125, "title": "第4章　数据中心空调制冷系统 · 书页 125", "status": "proofread", "htmlFile": "original-pages/139.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "4cf5a747ad6a3c9c60efb2a913e970bee12861ce4153e9a8ca96e03b6bc1911e", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>125</span></header><p>（2）红外式加湿</p><figure id=\"ch4-fig-19\" class=\"book-figure-ch4-19 book-float-right\"><img src=\"assets/original-figures/p139-fig4-19.webp\" width=\"501\" height=\"691\" alt=\"图4-19　电极式加湿器\"><figcaption>图4-19　电极式加湿器</figcaption></figure><p>红外线加湿器由高强度石英灯管、不锈钢反光板、不锈钢蒸发水盘、温度过热保护器、进水电磁阀、手动阀门、加湿水位控制器等组成。工作原理是，由石英管产生红外线热源，加热水盘中的水，使其沸腾产生水蒸气。它的特点是结构简单，对水质要求不高，但也会产生水垢。当加湿器不工作时，由于水温适宜，极易造成细菌和藻类微生物的生长，有可能对机房产生污染，水垢和微生物严重时甚至会堵塞下水道，造成机房漏水。因此，必须注意保持下水畅通，在有高架地板的机房，应考虑加装漏水报警系统。由于在红外加湿系统的局部（红外发热管）有较高温度，在消防安全要求较高的机房选用时需慎重考虑。红外加湿在精密空调中也有应用。</p>\n<p class=\"book-clear\">（3）电热式加湿</p><p>电热式加湿器是根据电能转换成热能的原理，将电加热管浸没在水中，电热管产生热量，从而使水沸腾变成水蒸气进行加湿，其精度可控制在±3%。电热式加湿控制精度更高，但其成本较高，在数据中心中较少采用。</p>\n<p>（4）干蒸气加湿</p><p>直接采用输送来的蒸气进行加湿，加湿效果好，控制精度为±10%；设备采用不锈钢材质，喷出蒸气过程中无噪声。但需要有蒸气源生产装置，适用于有蒸气的工业生产，数据中心不采用。</p>\n<h4>2. 等焓加湿方式</h4><p>（1）湿膜加湿</p><p>湿膜加湿器就是经过处理的水通过管路送到湿膜加湿器顶部的淋水器，水在重力作用下，沿湿膜表面向下渗透，被吸水性极佳的湿膜材料充分吸收，形成均匀的水膜；当干燥的空气通过湿膜时，水分充分吸收空气的热量而汽化、</p><figure id=\"ch4-fig-20\" class=\"book-figure-ch4-20 book-float-right\"><img src=\"assets/original-figures/p139-fig4-20.webp\" width=\"615\" height=\"632\" alt=\"图4-20　湿膜加湿器\"><figcaption>图4-20　湿膜加湿器</figcaption></figure><p class=\"book-continuation\">蒸发，从而使空气达到等焓加湿的目的，如图4-20所示。湿膜加湿器吸水性好、饱和效率高、材质轻、功耗较小、造价低，但湿膜容易腐烂、滋生细菌，需每年更换湿膜。</p>\n<p>（2）超声波加湿</p><p>超声波加湿器是采用超声波高频振荡的原理，将水雾化为1～5μm的超微粒子，通过风机装置，将水雾扩散到空气中，从而达到加湿空气的目的。其特点是加湿强度大、加湿均匀、加湿效率高、体积小、对水质要求高，一般在单独采用加湿设备时可以考虑。</p>"}