{"pdfPage": 140, "bookPage": 126, "title": "第4章　数据中心空调制冷系统 · 书页 126", "status": "proofread", "htmlFile": "original-pages/140.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "81156531554a0127dd566d8c34c9ca65a5f9f14212ac6314f9cc6920606079dc", "html": "<header class=\"book-running-head even\"><span>126</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>（3）喷水加湿</p><p>这种加湿方式简单可靠、运行费用低，但加湿粒径大，容易滋生细菌，常用于空气调节的大型设备中，在数据中心中全新风直接冷却的系统中也有所应用。</p>\n<p>（4）高压喷雾加湿</p><p>把水通过水泵加压至4kgf/cm<sup>2</sup>～70kgf/cm<sup>2</sup>，经0.15mm或0.20mm的喷嘴呈雾状喷出。其喷雾量大，对水质和材料的要求高，造价成本高；水质一般要求为纯净水，如果水质较差则容易堵塞喷嘴；运行维护工作量较大，在数据中心中较少采用。</p>\n<p>（5）离心加湿</p><p>离心加湿具有成本低、加湿量大、颗粒大、均匀性差、精度差、耗水量大等特点，适用于大面积加湿的场合，数据中心基本不采用。</p>\n<h3 id=\"ch4-s5-2\">4.5.2　除湿方式</h3><p>当数据中心机房内湿度超过标准，为防止凝露现象的产生，需要对室内空气进行除湿处理，尤其是在我国西南、华南大部分地区，其空气中含湿量较大，除湿时间也较长。除湿的方法有很多，有冷却除湿式、溶液吸收式、固体吸附式等。目前应用于数据中心的只有冷却除湿式，其他方式由于涉及化学反应、再生反应等程序，不适用于数据中心场合。</p>\n<p>表面冷却式，即利用空调设备本身的制冷系统，通过降蒸发面积或降风量法来实现除湿。</p>\n<p>降蒸发面积法采用在相同制冷量情况下减小部分蒸发器面积（原理见图4-21）的方式来增大局部制冷量。当机组正常制冷循环工作时，电磁液阀和除湿电磁阀均处于开启状态，当机组进行除湿工作时，电磁液阀仍正常开启，除湿电磁阀关闭，使实际蒸发面积减小，单位面积蒸发器内的制冷剂的蒸发量增大，蒸气过热度减小，在风量不变的情况下，蒸发器表面温度下降至露点温度以下，开始除湿。但是由于其风速较大，有可能将凝水带出至机房。</p><figure id=\"ch4-fig-21\" class=\"book-figure-ch4-21 \"><img src=\"assets/original-figures/p140-fig4-21.webp\" width=\"1218\" height=\"633\" alt=\"图4-21　减小蒸发器面积的除湿循环示意图\"><figcaption>图4-21　减小蒸发器面积的除湿循环示意图</figcaption></figure>\n<p>降风量法通过降低风机转速的方法来增加空气与低温制冷剂或水的接触时间，使空气</p>"}