{"pdfPage": 142, "bookPage": 128, "title": "第4章　数据中心空调制冷系统 · 书页 128", "status": "proofread", "htmlFile": "original-pages/142.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "7abe38500e0c76dfc261db2c97e629571a3cb5457b644b9c9cb72e6f5f753815", "html": "<header class=\"book-running-head even\"><span>128</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">定期清洗了。当吸附了钙、镁离子的环氧树脂接近饱和时，采用高浓度的氯化钠盐水对其进行冲洗，可做再生，并能重复使用。设备维护量小，一般情况下每年向盐箱内加些盐就可以了。环氧树脂通常3～5年更换一次。对于机房精密空调来讲，此种软化水方法效果明显，维护工作量小，运行成本也不高。但其缺点就是含有氯化钠盐的加湿用水会对加湿器电极有轻微的腐蚀作用，电极会逐渐被腐蚀，直至消失。考虑到如果不做软化，加湿罐由于罐体结垢也需要每隔1～2年进行更换，同时软化水系统的运行成本并不高，为了减少机房工作人员的维护工作量，当数据中心规模较大、机房精密空调的数量较多时还是采用此种软化水系统。</p>\n<h4>2. 反渗透纯净水处理</h4><p>这种方法是将水中的离子全部除掉，进入加湿器的就是纯净水。由于制得的为纯净水，所以较适用于喷雾加湿、电热加湿等对水质要求高且对电导率无要求的场合；在电极加湿器中，为使加湿用水导电，可向加湿罐中滴入几滴盐水来增加电导率。因为使用的是纯净水，加湿器不需要冲洗；因为水中的含盐量及其他杂质不会增加，同时为保持住加湿罐内水的导电率，加湿器也不需要排水。理论上讲，这种方法在加湿系统第一次加好盐后，关闭排水阀，就终身不需要维护了。此种方法的缺点是反渗透纯净水处理设备造价昂贵，耗水量大，运行维护费用高，所以其应用并不广泛。</p>\n<h4>3. 电子或磁力软化</h4><p>这种方法理论上讲是使加湿用自来水通过一个电磁场或强磁场，使溶解在水中的钙、镁离子带有磁性，从而不易与碳酸根结合形成水垢。但由于实际使用效果并不理想，目前已很少采用。</p>\n<h3 id=\"ch4-s6-2\">4.6.2　循环水处理</h3><p>水冷系统有冷冻水循环和冷却水循环。冷冻水系统一般为密闭系统，其水质很少受外界环境影响，只要系统初期注水的水质合格，后期所需的水处理工作量较少，主要控制pH值、溶解固体物浓度、溶解氧的含量即可。后期的补水可以采用软化水。而对于蒸发量巨大的蒸发冷却系统，一方面受外界环境的影响，其污染物，如粉尘、树叶、杂物等的含量较大；另一方面，适宜的水温也会滋生各种微生物、菌类、藻类、苔藓类等物质。如果换热器内部的换热过程持续恶化，会造成冷水机组内部因冷凝压力过高而停机维护。</p>\n<p>为使循环水的水质达到相关要求，水处理需要定期排污。排污就是恒定排出一部分循环水，同时补充自来水从而达到控制循环水浓缩倍数的目的。浓缩倍数就是在循环水中，由于水分蒸发而浓缩的循环水中溶解固体与补充水中溶解固体的比值。在实际测量中，可用循环冷却水的电导率值与补充水的电导率之比来计算。综合考虑系统换热效率和用水成本等因素，冷却循环水的浓缩倍数宜控制在3～5。冷却水的处理标准一般根据GB 50050—2007《工业循环冷却水处理设计规范》中相关规定执行，主要数值规定如表4-3所示。</p>"}