{"pdfPage": 143, "bookPage": 129, "title": "第4章　数据中心空调制冷系统 · 书页 129", "status": "proofread", "htmlFile": "original-pages/143.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "48c4b63aaeb708ca65a16d7e32b81505edf447c8015835219d90d4b86e267f66", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>129</span></header><table class=\"book-table\" id=\"ch4-table-3\"><caption>表4-3　间冷开式系统循环水水质部分标准</caption><thead><tr><th>项　目</th><th>单　位</th><th>许 用 值</th><th>项　目</th><th>单　位</th><th>许 用 值</th></tr></thead><tbody><tr><td>浊度</td><td>NTU</td><td>≤10</td><td>总Fe</td><td>mg/L</td><td>≤1.0</td></tr><tr><td>pH</td><td>—</td><td>6.8～9.5</td><td>Cu<sup>2+</sup></td><td>mg/L</td><td>≤0.1</td></tr><tr><td>钙硬度</td><td>mg/L</td><td>≤1100</td><td>Cl<sup>−</sup></td><td>mg/L</td><td>≤1000</td></tr></tbody></table>\n<p>用于冷却水质处理的主要方法有：</p><h4>1. 电子除垢</h4><p>电子除垢仪主要是通过电磁感应原理，通电后产生电磁场使管道内水分子产生共振，把氢键缔合的水分子团变成单个的极性，改变水的活化性，这些极微小的水分子可以渗透、包围、溶解、去除系统中的水垢提高水分子对钙镁离子、碳酸根离子等成垢组分的水合能力，起到阻止水垢形成的作用，使水垢结晶逐渐变得松软、脱落、溶解，从而达到除垢的目的；同时可以使溶解氧与水分子结合不易析出，抑制氧化腐蚀和垢下电化学腐蚀的发生。电磁场在工作时产生微电子流使细菌、藻类赖以生存的环境被破坏，并且溶解氧在电磁场和超声波的作用下形成一些如O<sub>3</sub>、H<sub>2</sub>O<sub>2</sub>等对细菌、藻类具极强杀伤力的物质，起到杀菌灭藻的作用。</p>\n<p>电子除垢装置有全程式和旁流式之分，全程式是直接安装在管路上，处理全部的水量，安装于循环泵的出口端；旁流式则只处理一部分的水量，安装于循环泵的两端。但是这种电子设备的应用也有局限性，由于冷却水中的水垢、杂质不可能完全去除，所以经过一段时间的运行后，电子设备本身也会出现脏堵、结垢的现象，从而弱化其功能，影响水处理的效果。所以对于蒸发量大的系统还需采用其他水处理方式。</p>\n<h4>2. 化学水处理</h4><p>化学水处理主要是通过向水系统中投加一定量的有机化学物质，达到水处理目的。主要药剂分类有缓蚀剂、阻垢剂、杀菌灭藻剂、净化剂等。</p>\n<p>水处理中应用的缓蚀剂有很多，如铬酸盐、锌盐、磷酸盐、硝酸盐、硅酸盐等。随着环保要求的提高，冷却水处理中大量使用有机磷酸盐、有机磷酸酯等物质，而钼酸盐和钨酸盐作为缓蚀剂也有部分应用。</p>\n<p>阻垢剂亦是冷却水处理中必不可少的组成部分，水中大量的钙、镁离子随水分的蒸发而浓缩，会在设备、管道表面形成致密的水垢，破坏换热环境。阻垢的原理由螯合增溶、凝聚与分散、静电斥力、晶体畸变作用四部分组成。根据阻垢剂的成分组成，可将其分为天然聚合物阻垢剂和合成聚合物阻垢剂两大类。</p>\n<p>清洗剂通常用于清洗金属设备表面的沉积物，如腐蚀产物、水垢、微生物粘泥和开式系统中进入水系统的沙尘产生的沉积等。</p><p>由于冷却水温度和氧环境适宜，特别有利于菌类和藻类的生长，菌类和藻类会堵塞管</p>"}