<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 130 · PDF 144 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="143.html">← PDF 143</a><a href="../index.html#original/144">回到课程阅读器</a><a href="145.html">PDF 145 →</a></nav><p class="original-editorial">PDF第144页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>130</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">道和设备。杀菌灭藻剂能有效地控制水中菌藻繁殖和粘泥生长，并具有良好的粘泥剥离和一定的分散、渗透作用。</p>
<p>净化剂能除去含油污水中的机械杂质和油，其作用除了絮凝剂所起的分离悬浮固体或机械杂质以外，还具有油水分离的净化作用。因此，除含有一般絮凝剂成分如铝盐、聚丙烯酰胺等以外，常含有一些表面活性剂。</p>
<h2 id="ch4-s7">4.7　通风系统</h2><h3 id="ch4-s7-1">4.7.1　新风系统</h3><h4>1. 新风的意义</h4><ul class="book-list"><li>维持机房内的正压，有利于保持数据机房良好的空气环境，防止室外污染物侵入。</li><li>为室内人员提供适量的新鲜空气，维持正常的生活工作环境。</li></ul>
<h4>2. 新风量的计算</h4><p>数据中心的新风量应取以下两项中的最大值：</p><ul class="book-list"><li>保证工作人员每人40m<sup>3</sup>/h；</li><li>维持室内正压：即主机房内的压力比室外压力高9.8Pa，其他房间内的压力比室外压力高4.9Pa。</li></ul>
<p>在工程中，由于数据机房的建筑结构密封条件、人员数量等不尽相同，造成计算出的新风量准确度不是很高，同时也没有必要采用控制上相对复杂的变风量系统来调节新风量，所以通常根据经验估算所需新风量值。一般新风换气次数为1～2次/h时，就基本能满足相关要求。</p>
<h4>3. 新风质量要求</h4><p>数据中心的新风一般要求经过处理后再送入室内，不承担室内负荷，所以会经过空气过滤器及表冷器等部件，达到以下标准：</p>
<p>（1）洁净度</p><p>GB 50174—2017中规定每立方米空气中大于等于0.5μm的粉尘粒子少于17 600 000粒。一般计算中可用表4-4所示的含尘量。</p>
<table class="book-table book-table-dust" id="ch4-table-4"><caption>表4-4　大气含尘量中0.5μm粒子数据</caption><thead><tr><th class="book-diagonal-cell"><span class="book-diagonal-top">地区</span><span class="book-diagonal-middle">粉尘粒子数</span><span class="book-diagonal-bottom">粒径</span></th><th>严重污染区</th><th>工 业 区</th><th>城 市 郊 区</th><th>清 洁 地 区</th></tr></thead><tbody><tr><td>≥0.5μm</td><td>200×10<sup>7</sup></td><td>30×10<sup>7</sup></td><td>20×10<sup>7</sup></td><td>10×10<sup>7</sup></td></tr></tbody></table>
<p>根据表中数据计算，对室外新风中0.5μm粒子的总过滤效率要在80%～95%的区间，</p></article><nav class="original-navigation"><a href="143.html">← PDF 143</a><a href="145.html">PDF 145 →</a></nav></body></html>