<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 131 · PDF 145 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="144.html">← PDF 144</a><a href="../index.html#original/145">回到课程阅读器</a><a href="146.html">PDF 146 →</a></nav><p class="original-editorial">PDF第145页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>131</span></header><p class="book-continuation">通常需要粗效和中效过滤器的组合使用来达到要求，如果在严重污染地区就需要配合高中效及以上的过滤器来使用。</p>
<p>（2）温湿度</p><p>理论上要求新风处理到室内焓值点送风，这样送风不至于对室内温度产生较大影响，造成温湿度急剧变化。但目前市场上大多数产品均采用露点送风，此时就需要设计中尽量避免新风直接进入机柜处，并且送风场应尽量均匀。</p>
<h3 id="ch4-s7-2">4.7.2　送排风系统</h3><p>数据中心内的送排风系统主要有平时通风和灾后通风。在两种都需要的房间内，可以共用，通过电动阀来切换运行状态。</p>
<h4>1. 平时通风</h4><p>平时通风主要用于除主机房外的辅助设备间内，如配电室、电池间、发电机房、油箱间、钢瓶间、冷水机房等平时有余热余湿及散发污染物的房间。</p>
<p>一般小型的配电室可以根据余热量计算通风量，或按简单按3～4次换气计算。用于大型的数据中心的配电设备较多，而且其重要性较高，所以大多用空调设备来消除热量。</p>
<p>电池室是存放UPS电池的房间，目前主要应用于数据中心的电池为阀控铅酸密闭蓄电池。铅酸电池在充电时会发生化学反应生成氢气，有可能释放至室内。众所周知，氢气在一定条件下，遇电火花会产生爆炸，处于爆炸环境下的各种设备应采用防爆性设备。但国内绝大多数数据中心在建设中都没有完全采用防爆型装备，也确实存在相当的难度。也有学者在通过研究讨论GB 50058—2014《爆炸危险环境电力装置设计规范》及GB 3836.14—2014《爆炸性环境　第14部分：场所分类　爆炸性气体环境》后，得出的结论是在通风良好的情况下，电池室可以当作安全环境对待。所以，在保持通风系统不停机的情况下，数据中心内的电池室可以按普通房间设置通风装置，换气次数≥5次/h，排风口设在高位。有条件的数据中心也可以采用防爆型风机来增加安全系数。</p>
<p>发电机房内的通风一般设置两套系统，一套是平时为房间换气用，设计经验值是3次/h。另一套是为发电机设计的工艺通风系统，以满足发电机燃烧及冷却用空气量，一般由厂家提供数据。</p>
<p>柴油发电机房的油箱间可按换气次数≥5次/h设计。同样，关于油箱间是否采用防爆装置也不明晰，根据GB 50016—2014《建筑设计防火规范》及GB 50160—2008《石油化工企业防火设计规范》的规定，−35#轻柴油为乙B类，其他柴油均为丙A类，根据GB 50019—2015《工业建筑供暖通风与空气调节设计规范》中关于防爆设备的相关规定，绝大多数油箱间可不采用防爆型风机。但工程中大多数实例采用防爆风机以确保安全。</p>
<p>钢瓶间内按换气次数≥5次/h设置排风系统，由于所排除可能泄漏的灭火气体比空气重，排风口位于房间下部。</p></article><nav class="original-navigation"><a href="144.html">← PDF 144</a><a href="146.html">PDF 146 →</a></nav></body></html>