{"pdfPage": 146, "bookPage": 132, "title": "第4章　数据中心空调制冷系统 · 书页 132", "status": "proofread", "htmlFile": "original-pages/146.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "524ffb743098b0e03597e14b3ac4f908e7353df5f38d4f29230c6a394f25150d", "html": "<header class=\"book-running-head even\"><span>132</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>冷水机房内平时通风换气按6次/h设计，但为防止制冷剂突然泄漏至室内，同时设置12次/h的事故通风系统。在门内外分别设置开关，并且制冷机应将爆破口通过管道接至室外。</p>\n<h4>2. 灾后通风</h4><p>这里的灾后通风专门指用于气体灭火后排除消防气体的通风系统。根据GB 50370—2005《气体灭火系统设计规范》，为保障人员安全，对灭火后的防护区进行通风，换气次数不小于5次。由于灭火气体比空气重，所以排风口需要设置在房间下部。</p>\n<h2 id=\"ch4-s8\">4.8　主要节能措施与新型系统</h2><p>节能是数据中心大规模发展以来不变的课题。数据中心的建设花费很大的费用，维持数据中心的电力消耗也成为一笔巨大的支出。IT设备所需的电量基本不变，节能主要体现在空调制冷系统中。</p>\n<h3 id=\"ch4-s8-1\">4.8.1　主要节能措施</h3><h4>1. 提高数据中心的温度</h4><p>有研究数据显示，机房环境温度每提升1℃可以带来4%的制冷成本节约。同时，通过对主流服务器进行测试发现，当环境温度超过27℃时，服务器的耗电量会有较明显的提高。所以越来越多工程设计将送风或冷通道控制在27℃以下，而过去传统机房的环境温度一般要求维持在23℃左右。</p>\n<h4>2. 延长自然冷却时间</h4><p>提高了数据中心的温度后，设备的供冷温度可以同时得到提高，又能延长数据中心采用自然冷却的时间。以冷水系统为例，以往传统数据中心的冷冻水温度一般为7～12℃，在北京地区，全年39%的时间可以利用自然冷却；如果将冷冻水温度提高到10～15℃，全年自然冷却时间将延长至46%，同时由于蒸发温度的提高，冷水机组COP可以有较大提高。目前国内技术领先的数据中心已经将冷冻水温度提高至供水温度15℃、回水温度21℃，全年自然冷却时间可以达到70%甚至更长。</p>\n<h4>3. 采用变频设备</h4><p>如前面章节中所述，空调系统中所有的旋转设备如压缩机、水泵、风机等都可以采用变频模式供电。对于泵与风机设备，电源频率与电机转速的理论公式如下：</p><math display=\"block\"><mi>n</mi><mo>=</mo><mn>60</mn><mi>f</mi><mo>/</mo><mi>p</mi></math><p class=\"book-symbol-line\">式中：<i>n</i>——电机的转速（r/min）；</p><p class=\"book-symbol-cont\">60——单位为分钟（min）；</p><p class=\"book-symbol-cont\"><i>f</i>——电源频率（Hz）；</p>"}