{"pdfPage": 147, "bookPage": 133, "title": "第4章　数据中心空调制冷系统 · 书页 133", "status": "proofread", "htmlFile": "original-pages/147.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "9c7b4151d8d8d820bc7a36f145e3d32824f7efb7098612a250b8cf0981882190", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>133</span></header><p class=\"book-symbol-cont\"><i>p</i>——电机旋转磁场的极对数。</p><p>设备功耗与转速相似律理论公式如下：</p><math display=\"block\"><msub><mi>N</mi><mn>1</mn></msub><mo>/</mo><msub><mi>N</mi><mn>2</mn></msub><mo>=</mo><msup><mrow><mo>(</mo><msub><mi>n</mi><mn>1</mn></msub><mo>/</mo><msub><mi>n</mi><mn>2</mn></msub><mo>)</mo></mrow><mn>3</mn></msup></math><p class=\"book-symbol-line\">式中：<i>N</i><sub>1</sub>、<i>N</i><sub>2</sub>——变频前后的设备功率；</p><p class=\"book-symbol-cont\"><i>n</i><sub>1</sub>、<i>n</i><sub>2</sub>——变频前后的设备转速。</p>\n<p>可以看出，理论条件下，变频前后的功率是转速的立方关系，其实际意义就是通过对泵和风机进行变流量调节可以有效降低用电量，降低因设计工况、设备选型与实际运行不符时所造成的能量的浪费。</p>\n<p>但是值得注意的是，并不是转速越低对节能越有利。对于水系统来说，水泵的运行工况点是水泵曲线与管网的特性曲线的交叉点，水泵降频后，导致水泵的流量与扬程下降，使末端空调水流量减小，这样末端空调本身会加大风机运行以提高换热量，导致末端耗电量增加，所以水泵频率的调节要根据实际情况进行综合分析。而且，水泵长期在低频状态下运行会导致泵体发热异常，影响系统可靠性。</p>\n<p>对于离心式制冷压缩机，降低电机的运行频率主要作用在于：</p><ul class=\"book-list\"><li>转速的降低，可以使机组承受较低的冷凝温度，降低蒸发器和冷凝器之间的压差，减小压缩机的做功，从而使机组的能效比增加。</li><li>冷凝温度降低时，冷凝压力也降低，能够有效地避免低负荷时因蒸发器冷凝器之间压差过大而造成的喘震现象。</li><li>由于部分负荷时压缩机功率降低，使得部分负荷时能效系数IPLV值提高。</li></ul>\n<h3 id=\"ch4-s8-2\">4.8.2　新型系统形式</h3><p>温度提升后，可利用的自然界冷源随之增多。通过直接或间接的冷却可以显著的降低PUE，目前已开发应用的供冷形式主要有：</p>\n<h4>1. 直接新风冷却</h4><p>直接新风冷却是指在环境适宜的地理区域，直接将室外较低温度的新风引入，通过空气直接流出带走数据中心内的热量，使整个处理区域形成一个巨大的空气处理机组。</p>\n<p>整个系统包括新风的初效过滤、中效过滤，盘管，加湿器、风机墙等工作段。在室外温度很低时，比如冬季时可以引入室内回风中和室外的过冷空气，合理控制送风温度，防止结露。加湿采用喷水加湿，同时可以降低进风温度。盘管段是为补充制冷和除湿设置，可以用集中冷源供冷，也可以用干冷器、直膨机组等供冷。如果外界环境适宜，也可以取消此段。</p>\n<p>这种方式最大的优点是没有中间换热环节，减少了换热损失，冷量利用率高。其最大缺点则是新风直接引入机房内会污染主机房，污染物主要包括灰尘、二氧化硫等成分，所以对室外空气洁净度的处理需要大量的过滤装置，尤其是初效段更换的频率很高，造成运维成本高；同时由于换热后空气会流出房间，导致湿度处理装置工作量很大，即使加入回风也</p>"}