<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 134 · PDF 148 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="147.html">← PDF 147</a><a href="../index.html#original/148">回到课程阅读器</a><a href="149.html">PDF 149 →</a></nav><p class="original-editorial">PDF第148页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head even"><span>134</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">比普通室内循环的大很多。所以其应用对地理位置、气候环境的选择非常苛刻，其推广应用受到一定限制。目前国内有部分工程案例在运行。简单的新风冷却流程图如图4-23所示。</p><figure id="ch4-fig-23" class="book-figure-ch4-23 "><img src="../assets/original-figures/p148-fig4-23.webp" width="1320" height="360" alt="图4-23　全新风冷却流程示意图"><figcaption>图4-23　全新风冷却流程示意图</figcaption></figure><h4>2. 间接空气换热</h4><p>为解决直接新风冷却的弊端，出现了间接空气换热系统，即采用空－空换热器。典型的系统为转轮式系统，利用转轮储能的特性，使其缓慢转动在室内外之间，避免了室外环境对室内环境的影响。同样，如果转轮应用的热交换量不足以满足数据中心内的换热量，可以在转轮的两侧安装冷却装置，水冷式可以将盘管安装在室内风机侧，包括加湿装置；直膨式可以将冷凝器安装在室外转轮排风侧。但是由于数据中心处理风量巨大，造成所需转轮的体积也很大，还需要和建筑做密切的配合，应用同样受到限制。转轮应用原理如图4-24所示。</p><figure id="ch4-fig-24" class="book-figure-ch4-24 "><img src="../assets/original-figures/p148-fig4-24.webp" width="1317" height="369" alt="图4-24　转轮冷却流程示意图"><figcaption>图4-24　转轮冷却流程示意图</figcaption></figure><h4>3. 热管及氟泵换热</h4><p>热管是内部充有一定真空度制冷剂的密闭管道，利用制冷剂容易相变的特性，使热管本身具有较高的换热效率。理论上讲，只要存在温差，热管就能进行换热。目前已经出现热管和数据中心空调联合制冷系统。当室外温度较低时，一般是低于送风温度4～6℃，机组进入纯热管模式，此时机组的能耗部件仅为蒸发器和冷凝器的风机。蒸发器内的制冷剂在室内不断蒸发吸热，气态制冷剂上升至冷凝器中冷凝并经室外空气换热成为液体，同时在重力作用下回流至蒸发器，完成一个热管循环，如此往复进行。当热换热量不足维持所需制冷量时，可以用压缩机补充机械制冷。热管与空调机组的合理搭配，是数据中心自然冷却的一种重要趋势。</p>
<p>氟泵则是一种“动力热管”，用氟泵输出动力使制冷剂在管道内循环并吸收释放热量，但是相对来说氟泵系统中相变的量较小，换热温差较小。其节能性虽不及完全无动力驱动的</p></article><nav class="original-navigation"><a href="147.html">← PDF 147</a><a href="149.html">PDF 149 →</a></nav></body></html>