{"pdfPage": 150, "bookPage": 136, "title": "第4章　数据中心空调制冷系统 · 书页 136", "status": "proofread", "htmlFile": "original-pages/150.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "693ba819261cbaa75bc89acddc99add18e5e1162bfa384848036780f4e558855", "html": "<header class=\"book-running-head even\"><span>136</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">组成。对于冷水机组的日常维护应根据厂家提供的安装维护说明书进行，在设备质保期内一般都有厂家的专门人员对机组进行定期维护，保质期后可根据实际情况选择是否购买厂家服务。平时运行中，值班人员应定期进行一次数据记录和检查，确保机组处于正常工作状态，及早发现问题。</p>\n<ul class=\"book-list\"><li>电气系统：平时主要检查机组的供电电压、机组运行电流、变频器的运行频率等参数，检查电源接线是否牢固，电动机的温度，定期进行机组绝缘电阻检查。</li><li>供油系统：供油系统是机组的重要组成部分，起到润滑压缩机部件的重要作用。压缩机叶片是精密的机构，如果没有足够的润滑，机组处于保护状态无法启动。所以平时油箱内的油会一直处于加热状态保证机组随时启动。平时主要检查冷水主机蒸发器和冷凝器压力、油箱压力、油温、油箱液位、油压差和排油压力是否正常，运行期间定期更换油过滤器、和冷冻机油。</li><li>水路系统：平时主要检查机组的进出水温度、压力和水流状态等，查看机组、管路是否有跑冒滴漏的现象；定期清洗水路系统中的所有过滤器；由于冷却水水质较差，长时间运转后冷凝器会有一定的结垢现象，造成换热效率的下降，进而引起冷凝压力和排气压力的升高，严重时可造成系统保护停机，所以应定期检查冷凝器管的污垢情况，有必要的话进行清洗。</li><li>机械系统：定期润滑导叶执行器处的连接轴承、球形接头和枢轴点。</li><li>控制系统：查看主机控制屏幕，各种参数设定是否正常；定期校验各种压力、温度传感器的准确性；检查水流开关的动作是否灵敏可靠。</li></ul>\n<h4>2. 精密空调</h4><p>精密空调机组的运行维护，在各厂家随机资料里均应有详细的说明，且在开机调试时，厂家工程师会在现场对直接用户进行简单的技术培训。</p>\n<ul class=\"book-list\"><li>空气过滤器：机组长期运转时，空气过滤器必然会积累大量尘土，尘土积累过多会阻塞过滤器，造成气流量减少，影响空调的制冷量。严重时会导致蒸发器表面结霜，未蒸发完全的制冷剂液体进入压缩机，造成压缩机损坏。</li><li>风机：平时应定期检查风机叶片有无异物或损坏；轴承是否有发热损坏；如果是皮带传动的风机，还需检查皮带是否松动，如果皮带已松需及时上紧。</li><li>加湿器：对于电极式加湿器，要定期检查加湿器的电极腐蚀和水垢情况，以保持电极加湿器的电极有良好的导电性能，必要时更换电极或加湿罐；对红外加湿器要检查水盘的结垢情况和加热部件是否运行正常，温度保护装置是否更换；对于湿膜加湿器，检查水质是否良好、湿膜有无破损和挂菌，必要时进行更换，定期清洗进风格栅。</li><li>室外冷凝器：需定期检查，不能有塑料袋、废纸等异物阻塞冷凝器翅片影响散热；如果翅片上积有太多尘土影响通风散热时，需及时对其进行清洗，否则会造成压缩</li></ul>"}