{"pdfPage": 151, "bookPage": 137, "title": "第4章　数据中心空调制冷系统 · 书页 137", "status": "proofread", "htmlFile": "original-pages/151.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "540ec5c86ff5f1d2ba1370b2d2c1fb88968cc249514755309b12856124e2835f", "html": "<header class=\"book-running-head odd\"><span>第 4 章　数据中心空调制冷系统</span><span class=\"book-head-ornament\"></span><span>137</span></header><p class=\"book-list-continuation\">机排汽压力过高。</p><ul class=\"book-list\"><li>压缩机：检查压缩机是否有异常的震动和噪声，排汽压力过高时，检查冷凝器（或干冷器）风机是否能正常工作，冷凝器放置地点通风是否顺畅。</li><li>传感器：长期暴露在流动的空气中，在尘土、水汽的长期作用下，传感器的数值会发生漂移，使得机房内温湿度的显示和控制产生误差。为减少传感器数值误差对机房温湿度的影响，传感器应定期进行校正。</li></ul>\n<h4>3. 冷却塔</h4><p>冷却塔的维护也需按照厂家提供的使用说明书进行，值班人员平时需关注塔的运行状态和参数，关注塔盘水位，检查是否有异常的震动和噪声等。</p><ul class=\"book-list\"><li>主体结构：定期检查主体结构有无破损、腐蚀现象，必要时进行防腐喷涂；检查各连接部位是否紧固；检查机械装置、补水阀是否正常。</li><li>填料：检查填料的结垢、破损情况，定期清洗，必要时进行更换。</li><li>风机及皮带：定期检查风机的叶片角度和顶端间隙，检查并拧紧叶片和轮毂的各紧固件；检查轴承、皮带轮和皮带对齐检查皮带松紧度及运行状况。</li><li>电机：检查装配螺栓是否牢固；定期进行绝缘测试和电机润滑。</li></ul>\n<h4>4. 循环水泵</h4><p>平时主要检查泵体水封处是否有漏水现象；运行是否有异常的震动；电机温度是否正常；进出水压力是否在合理范围内；定期对旋转部件进行润滑。</p>\n<h4>5. 板式换热器</h4><p>定期对板式换热器进行拆洗，去除运行中沉淀下来的污垢。</p>\n<p class=\"book-conclusion\"><strong>结语：</strong>总体上讲，数据中心的空调制冷系统有如下特征：</p><ul class=\"book-list\"><li>功能先进性：系统中所采用的设备都是针对数据中心系统做过优化或合理选型的，可满足数据中心设备对工作环境的要求。</li><li>性能可靠性：整个系统根据可靠性级别，采用冗余备份，管路多路由，从冷源、管路、末端配置各方面考虑，保证出现单点故障时系统安全运行。</li><li>系统灵活性：设备一般采用模块化设计，系统具备灵活的扩容能力，可以根据数据中心的实际建设情况分期投入，且在后期接入时不会影响原有系统运行。</li><li>智能服务性：设备本身自带各种精密传感器和科学的控制逻辑，并能接入高级的自动控制系统进行各种方案运行调控、数据统计分析，不但能满足实时监测需要，还可对运营服务提供参考信息，或直接给出解决方案。</li><li>运行经济性：选用能效比高的设备和新技术，符合数据中心节能、环保、智能运行与低PUE的发展趋势。</li></ul>"}