{"pdfPage": 152, "bookPage": 138, "title": "第5章　数据中心后备发电机供电系统 · 书页 138", "status": "proofread", "htmlFile": "original-pages/152.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "b5ff0e8731e2462351ebda4f4410f6e8d6a7a6d6cb92c8ee94cc8694c24a3490", "html": "<header class=\"book-chapter-opening book-opening-left\"><p class=\"book-chapter-number\"><i>Chapter 5</i> 第 5 章</p><h1>数据中心后备发电机供电系统</h1></header>\n<p>数据中心作为网络正常运行的核心基础，为满足连续运行的条件，获取完全独立的备用交流电源是数据中心的一个重要能力。确保数据中心连续运行的两个基本条件是：供电无中断、连续制冷。从长期的行业应用、可靠性、可维护性、可持续运营等角度来看，发电机供电系统是数据中心优先选用的独立备用交流电源。</p>\n<h2 id=\"ch5-s1\">5.1　后备发电机供电系统在数据中心的定位</h2>\n<p>数据中心作为超大容量数据运行平台的支撑，对供电系统的可靠性、稳定性、连续性的要求随着建设等级和规模的变化而变化。中小型数据中心要求在市电停电和计划性检修过程中能快速启动，同时应具备终端设备连续用电的稳定可靠。建设等级更高的大型数据中心要求备用电源系统具有硬件或软件系统的冗余性，在任何设备发生故障的情况下都不能影响数据中心的连续运行。</p>\n<p>要保证数据中心连续不间断供电可从两方面着手：获取完全独立的备用市电电源，或配置独立的后备发电机供电电源（在本章是指柴油发电机组及配套设备设施所组成的后备柴油发电机供电系统，简称发电机供电系统）。在国标GB 50174—2017《数据中心设计规范》中明确备用电源为独立的市电电源或独立的发电机组供电电源。发电机供电系统由数据中心自行配置。由于可靠性高、可独立管理和运营维护、投入切换完全可掌控、受外界影响因素较少，发电机供电系统可以完全隔离天气、地理、交通、施工、战争等的影响，安全系数相对较高。因此，基于数据中心的用电性质，发电机供电系统的可靠性是数据中心连续供电的必要选择。</p>"}