<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 139 · PDF 153 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="152.html">← PDF 152</a><a href="../index.html#original/153">回到课程阅读器</a><a href="154.html">PDF 154 →</a></nav><p class="original-editorial">PDF第153页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>139</span></header><h2 id="ch5-s2">5.2　数据中心电源需求特征与负载特点</h2>
<p>近几年大数据和云计算的推广应用，使数据中心的数据量呈前所未有的几何级增长。数据中心作为服务器的运行场所，是为信息和数据安全、稳定运行保驾护航的基础设施，电能消耗量巨大是其最显著的特征。</p>
<h3 id="ch5-s2-1">5.2.1　数据中心核心负载设备及辅助系统</h3>
<p>（1）IT设备：网络机房、机房模块内的IT设备（包含网络设备、服务器、存储等设备）。</p>
<p>（2）制冷设备：保障IT设备正常运行的冷水机组、循环水设备、冷冻泵和冷却泵设备、冷塔风机、精密空调、水处理设备、电动阀等。</p>
<p>（3）辅助设施：正常照明、动力环境监控系统、安全防范系统、监控中心系统等。</p>
<p>（4）消防设备：应急照明、疏散照明、消火栓系统、自动喷水灭火系统、气体灭火系统、火灾自动报警系统、防排烟系统、事故广播系统、消防电话通信设备、确保人身和财产安全的机房以及机房辅助区域的其他消防设施。</p>
<p>（5）其他设备：一般维护、清扫设备，一般办公、空调设备等。</p>
<h3 id="ch5-s2-2">5.2.2　数据中心负荷等级及分类</h3>
<p>（1）GB 50174—2017《数据中心设计规范》3.1.1条中将数据中心划分为A、B、C三级，ANSI/TIA-942—2012《数据中心通信设施标准》中划分为Tier1、Tier2、Tier3、Tier4四个等级。</p>
<p>（2）数据中心内的IT负载设备和支持IT负载运行的制冷系统是数据中心的核心用电负荷或特别重要的一级负荷。建筑内的正常照明、安防和监控系统、消防系统等辅助支持用电负荷为一级负荷，其余负荷为一般负荷。数据中心核心负载占全部负荷的90%以上。</p>
<p>（3）负荷分级和设备分类：</p><p>一级负荷：IT设备、制冷设备、辅助设施、消防设备。</p><p>三级负荷：其他设备。</p>
<h3 id="ch5-s2-3">5.2.3　数据中心功率密度的变化</h3>
<p>（1）IT负载在大数据的推动下，机柜负荷密度由以前的1.5kW/台发展到了8kW/台或更高，并且定制型机柜可以达到12kW甚至更高，刀片服务器满配时可以达到15kW的供电密度。机房单位面积从开始的1kW/m<sup>2</sup>，提高到如今的2kW/m<sup>2</sup>或更高。机柜功率密度会随着技术的创新与成熟应用变得越来越高。</p>
<p>（2）从发展趋势角度来看，行业内正逐渐用供电密度和制冷总量来代替单位面积指标作为衡量数据中心规模的一种新指标方法。</p></article><nav class="original-navigation"><a href="152.html">← PDF 152</a><a href="154.html">PDF 154 →</a></nav></body></html>