{"pdfPage": 154, "bookPage": 140, "title": "第5章　数据中心后备发电机供电系统 · 书页 140", "status": "proofread", "htmlFile": "original-pages/154.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "0d6bb5c9bf9c9dc9d509bc20231cfb5fdca921da899a1ade5453c5e9049cf3ab", "html": "<header class=\"book-running-head even\"><span>140</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h3 id=\"ch5-s2-4\">5.2.4　数据中心容性负载对供电系统的影响</h3>\n<p>（1）容性负载一般是指带电容参数的负载，即符合电压滞后电流特性的负载。容性负载充放电时，电压不能突变，其对应的功率因数为负值，而感性负载对应的功率因数为正值。与电源相比，负载电流超前负载电压一个相位差，此时负载为容性负载（如补偿电容负载）。</p>\n<p>（2）数据中心里的负载通常是非线性设备，如UPS、IT服务器、日光灯、变频器等。此类非线性负载会向柴油发电机组反射大量的高次谐波电流，例如传统UPS的5次谐波对柴油发电机的运行危害很大，轻则导致柴油发电机带载异常，重则会损伤到柴油发电机。</p>\n<p>（3）传统UPS在不同的负载率下阻抗特性还不一样，在轻载下呈现容性，而在重载下呈现感性。比如某款UPS产品三相负载分别为7kW、8kW、9kW时呈强容性，功率因数为−0.85、−0.86、−0.87；三相负载为12kW、13kW、15kW时呈弱感性，功率因数为0.96、0.97、0.95；三相负载为30kW时呈强感性，功率因数为0.92。柴油发电机很容易在轻载下因容性负载振荡输出高电压而发生保护，所以在采用传统电容补偿柜的设计中，轻载下不应轻易能投入电容补偿柜以防止柴油发电机过补偿而振荡保护，而在重载下才考虑投入电容柜来进行系统无功补偿。</p>\n<p>（4）随着数据中心的发展，很多用户都考虑在系统中配置高频模块化UPS、高压直流电源，还有的将市电直供服务器的开关电源（PSU）直接挂在配电系统上。理论上这些高频开关电源类负载通常带有功率因数校正电路（PFC），在50%以上负载率的情况下可以实现很高的功率因数和很小的谐波。但实际应用时，因为2N的配置或者冗余的需求，在负载率不高的情况下也会呈现一定的容性阻抗特性。鉴于以上原因，在柴油发电机系统负载段采取负载侧分时启动，选择线性负载时应考虑容性和谐波因素，并采取一定的抑制措施，这样一方面可以更合理地计算柴油发电机的容量，另一方面将大大提高发电机组的启动成功率。</p>\n<p>（5）谐波在电力系统中始终是个幽灵般的存在，谐波所产生的危害在某一节点上对供电系统来说具有非常大的危害。它会导致变压器产生附加损耗，引起过热导致绕组绝缘介质老化；导致电动机效率低下，严重时影响正常运行；使电容器、电缆等设备过热、绝缘老化、寿命缩短；使仪表和监控器件产生误差，灵敏度降低；会对临近的通信及弱电系统设备产生干扰，轻者产生噪声，降低通信质量，重者导致数据丢失，使通信系统无法正常工作；大量的3次谐波流过中性线时会使中性线过热甚至发生火灾；产生电网谐振，使保护装置，监测器件误动作或者拒动，严重时导致系统区域性停电。</p>\n<p>（6）数据中心供电系统的最大谐波源是换流设备（例如整流器、逆变器、变频装置等）。现阶段运行的数据中心供电UPS主要采用12脉冲整流，最主要的特征谐波为11次谐波和13次谐波，谐波含量很低，但同时又加装了滤波装置，所以对供电系统影响很小。京东建设的数据中心供电UPS均采用了高频机，谐波含量会更低一些，基本可以忽略。与制冷机组配套的水泵设备普遍采用变频调速以提高电动机效率。而用于电动机调速的单台变频装置，一般是6脉冲整流，其最主要的特征谐波为5次和11次谐波，谐波电流含量较高，危害较大。因此，对数据中心供电系统中的电动机调速变频器产生的5次和11次谐波需要提</p>"}