<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 141 · PDF 155 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="154.html">← PDF 154</a><a href="../index.html#original/155">回到课程阅读器</a><a href="156.html">PDF 156 →</a></nav><p class="original-editorial">PDF第155页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>141</span></header><p class="book-continuation">高重视，并采取有效的抑制措施，以免影响电能质量和品质，避免直接对IT设备产生干扰。</p>
<p>（7）谐波治理的基本思路有两种：一是装设谐波补偿装置来补偿谐波，这对各种谐波源都是适用的；二是对电力电子装置本身进行改造，使其不产生谐波，且功率因数可控制在0.98～1之间，这只适用于作为主要谐波源的电力电子装置。</p>
<p>（8）谐波治理采取“就地产生，就地处理”的原则效果最好。按照前期预留位置，根据专业公司通过专用设备实测的谐波含量来进行配置。谐波滤波设备尽量在附近按需设置，效果最明显。“就地处理”有困难时也可考虑在低压侧配置集中式专用的谐波滤波设备，但价格相对较昂贵。另外，系统谐波含量无法计算准确，按通常的估算方式配置时，滤波装置的容量往往被放大，造成成本不可控。</p>
<h2 id="ch5-s3">5.3　柴油发电机组对功率的标定</h2><h3 id="ch5-s3-1">5.3.1　国标对机组功率的标定</h3>
<p>功率选型是机组选择的核心内容，其原则是在最少投资的前提下满足使用要求。柴油发电机组功率的定义比较复杂，因此首先应该理解各种功率的定义，分析机组的工况性质，确定数据中心内柴油发电机组的功率条件。然后根据机组的现场条件和负载特性，计算并修正所需要的机组输出功率。ISO 8528-1：2005及GB/T 2820.1—2009第一部分中对功率定额种类规定如下：</p>
<p>（1）持续功率（COP）</p><p>在商定的运行条件下按照制造商的规定进行维护和保养，发电机组以恒定负荷持续运行，且每年运行时数不受限制的最大功率。</p>
<p>（2）基本功率（PRP）</p><p>在商定的运行条件下按制造商的规定进行维护和保养，发电机组以可变负荷持续运行，且每年运行时数不受限制的最大功率。24h运行周期内运行的平均功率输出（<i>P</i><sub>pp</sub>）应不超过PRP的70%，除非与发动机制造商另有商定。在要求允许的平均功率输出较规定值高的应用场合，应使用持续功率COP。</p>
<p>（3）限时运行功率（LTP）</p><p>在商定的运行条件下按制造商的规定进行维护和保养，发电机组每年运行时间可达500h的最大功率。按100%限时运行功率计算，每年运行的最长时间为500h。</p>
<p>（4）应急备用功率（ESP）</p><p>在商定的运行条件下按制造商的规定进行维护和保养，在市电一旦中断或在实验条件下，发电机组以可变负荷运行且每年运行时间可达200h的最大功率。24小时运行周期内允许的平均功率输出应该不超过ESP的70%，除非与制造商另有商定。该标准同时也对发电机组运行的现场条件做出规定：现场条件由用户确定，在现场条件未知且未另作规定的情况下，应采取下列额定现场条件：</p></article><nav class="original-navigation"><a href="154.html">← PDF 154</a><a href="156.html">PDF 156 →</a></nav></body></html>