{"pdfPage": 156, "bookPage": 142, "title": "第5章　数据中心后备发电机供电系统 · 书页 142", "status": "proofread", "htmlFile": "original-pages/156.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "df35c75eba61fc7c32c68e4e2cdd27d7f1e52c98e794f3c42676b5c604174fd3", "html": "<header class=\"book-running-head even\"><span>142</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><ul class=\"book-list\"><li>绝对大气压力：89.9kPa（或海拔高度1000m）</li><li>环境温度：40℃</li><li>相对湿度：60%</li></ul>\n<p>必须明确的一点是，每一款发电机组都可以标定其在不同运行环境下的应急备用功率（ESP）、备用功率（LTP）、基本功率（PRP）以及持续功率（COP），其大小关系为ESP≤LTP&lt;PRP&lt;COP，但大小无比例，各个制造商均不同。</p>\n<h3 id=\"ch5-s3-2\">5.3.2　制造商对机组功率的标定</h3>\n<p>通常，柴油发电机组铭牌标称的输出功率分为：</p><ul class=\"book-list\"><li>备用功率（Standby Power）</li><li>常用功率（Prime Power）</li><li>连续功率（Consecution Power）</li></ul>\n<p>（1）备用功率（Standby Power）</p><p>发电机组在规定的维修周期内和规定的环境条件下能够连续运行300h，每年最多工作500h的最大功率。等同于国标和ISO标准中的限时运行功率（LTP）。一般适用于要求不高的通信、楼宇等场所负载变化较多的偶然应急工况。</p>\n<p>（2）常用功率（Prime Power）</p><p>发电机组在规定的维修周期内和规定的环境条件下，每年可运行的时数不受限制的某一可变功率序列内存在的最大功率，等同于国标和ISO标准中的基本功率（PRP）。一般适用于数据中心、厂矿、军队等负荷变化较小的经常运行工况。</p>\n<p>（3）连续功率（Consecution Power）</p><p>发电机组在规定的维修周期内和规定的环境条件下，每年可运行的时数不受限制的某一恒定功率序列内存在的最大功率，等同于国标和ISO标准中的持续功率（COP）。一般适用于作为电站、与市电并网、要求较高的数据中心等使用负载变化绩效的连续运行工况。</p>\n<p>各个标准标定功率比较一览如表5-1所示。</p>\n<table id=\"ch5-table-1\" class=\"book-table\"><caption>表5-1　各标准标定功率比较</caption><thead><tr><th>功率定义</th><th>功率类型</th><th>负载类型</th><th>运行时限/h</th><th>超载性能</th><th>负载<br>因数/%</th><th>与国标对应<br>关系</th></tr></thead><tbody>\n<tr><td rowspan=\"4\">国标</td><td>持续功率 COP</td><td>恒定</td><td>—</td><td>—</td><td>—</td><td></td></tr>\n<tr><td>基本功率 PRP</td><td>可变</td><td>—</td><td>—</td><td>70</td><td></td></tr>\n<tr><td>限时运行功率 LTP</td><td>恒定</td><td>500</td><td>—</td><td>—</td><td></td></tr>\n<tr><td>应急备用功率 ESP</td><td>可变</td><td>200</td><td>—</td><td>70</td><td></td></tr>\n<tr><td>行标</td><td>额定功率</td><td>可变</td><td>90%负荷不限</td><td>10% 1h/12h</td><td>—</td><td>PRP-COP</td></tr>\n<tr><td rowspan=\"2\">企标</td><td>主用机组功率</td><td>可变</td><td>不限</td><td>10% 1h/12h</td><td>—</td><td>PRP-COP</td></tr>\n<tr><td>备用机组功率</td><td>可变</td><td>500</td><td>—</td><td>—</td><td>LTP</td></tr>\n</tbody></table>"}