<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 143 · PDF 157 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="156.html">← PDF 156</a><a href="../index.html#original/157">回到课程阅读器</a><a href="158.html">PDF 158 →</a></nav><p class="original-editorial">PDF第157页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>143</span></header><table id="ch5-table-1-continued" class="book-table"><caption class="book-table-continuation">（续）</caption><thead><tr><th>功率定义</th><th>功率类型</th><th>负载类型</th><th>运行时限/h</th><th>超载性能</th><th>负载<br>因数/%</th><th>与国标对应<br>关系</th></tr></thead><tbody>
<tr><td rowspan="2">国产标</td><td>主用功率</td><td>可变</td><td>不限</td><td>10% 1h/12h</td><td>—</td><td>PRP-COP</td></tr>
<tr><td>备用功率</td><td>可变</td><td>500</td><td>—</td><td>—</td><td>LTP</td></tr>
<tr><td rowspan="4">进口标</td><td>备用功率 standby power</td><td>可变</td><td>200/500</td><td>—</td><td>60-70</td><td>LTP/ESP</td></tr>
<tr><td>长行功率 prime power</td><td>可变</td><td>不限</td><td>（10% 1h/12h）</td><td>50-90</td><td>PRP</td></tr>
<tr><td>持续功率 continuous power</td><td>恒定</td><td>不限</td><td>—</td><td>—</td><td>COP</td></tr>
<tr><td>限时运行功率 limited power</td><td>可变</td><td>500</td><td>—</td><td>—</td><td>LTP</td></tr>
</tbody></table><p class="book-table-note">备注：此表引用自2015年版中国数据中心工作组编制的《数据中心备用电源技术白皮书》。</p>
<h2 id="ch5-s4">5.4　后备发电机供电及电源</h2><p>数据中心后备发电机供电电源由柴油发电机组及配套电控设备、供储油系统、进排风系统、排烟系统、消声降噪装置、消防系统、监视报警系统和其他辅助系统组成。</p>
<h3 id="ch5-s4-1">5.4.1　柴油发电机组及配套电控设备</h3><p>由柴油发电机组、机组检修隔离柜、开关柜、并机系统屏、接地装置柜、直流电源屏、蓄电池组、排烟消声装置、配套高低压桥架及控制线槽和其他辅助设施组成。</p>
<h4>1. 柴油发电机组的组成</h4><p>柴油发电机组主要由柴油发动机、发电机、安全监控、控制器等组成，如图5-1所示。</p><figure id="ch5-fig-1" class="book-figure-ch5-1 "><img src="../assets/original-figures/p157-fig5-1.webp" width="1384" height="650" alt="图5-1　柴油发电机组组件示意图"><figcaption>图5-1　柴油发电机组组件示意图</figcaption></figure>
<p>（1）柴油发动机</p><p>柴油发动机主要由燃油供给与调速系统、进排气系统、润滑系统、冷却系统、启动充</p></article><nav class="original-navigation"><a href="156.html">← PDF 156</a><a href="158.html">PDF 158 →</a></nav></body></html>