<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 145 · PDF 159 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="158.html">← PDF 158</a><a href="../index.html#original/159">回到课程阅读器</a><a href="160.html">PDF 160 →</a></nav><p class="original-editorial">PDF第159页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>145</span></header><ul class="book-list"><li>按发电机组使用的连续性可分为常用机组和备用机组。</li></ul>
<h4>3. 柴油发电机组的性能要求</h4><p>柴油发电机组的性能指标应满足GB/T 2820.5—2009《往复式内燃机驱动的交流发电机组》中发电机组性能等级G3级及以上要求。</p>
<p>GB/T 2820.5—2009标准中第1部分关于用途、定额和性能中的第7条对柴油发电机组规定了四级性能。</p>
<ul class="book-list"><li>G1级性能：要求适用于只需规定其基本的电压和频率参数的连接负荷。主要作为一般用途，如照明和其他简单的电气负载。</li><li>G2级性能：要求适用于对电压特性与公用电力有相同要求的负载。当其负载变化时，有可暂时的然而是允许的电压和频率偏差。如照明系统、风机和水泵等。</li><li>G3级性能：要求适用于对频率、电压和波形特性有严格要求的负载的连接设备。如电信负载和晶闸管控制的负载。</li><li>G4级性能：要求适用于对频率、电压和波形特性有严格要求的负载。如数据处理设备或计算机系统。</li></ul>
<h4>4. 发电机组配套的电控设备</h4><p>配套电控设备包含机组检修隔离开关柜、开关柜、系统母线、并机系统屏、直流电源屏、机组电源柜、供储油控制柜、接地电阻柜等。电控设备在选择时应注意环境因素对其产生的影响。</p>
<p>（1）其中机组检修隔离开关柜是检修维护阶段时对人身安全的重要保证，该柜具有明显断开点，通常在机组旁设置；开关柜负责多台机组的自动同步分合闸；系统母线汇集并联机组输出功率；并机系统屏集中监控整个电源系统的正常可靠运行；直流电源屏为中压柜提供可靠的控制及监视电源（低压柜通常采用专用小母线或本柜内取控制电源）；机组电源柜为机组和辅助系统提供专用电源，通常为双路电源供电以保障机组发电；供储油控制柜负责供储油系统自动补油、自动卸油、油液位等监控信息；接地电阻柜根据系统不同，有时采用单独接地电阻柜，有时采用公共接地电阻柜，发电机组通过接地电阻柜实现中性点接地控制。</p>
<p>（2）使用环境对柜体的要求</p><p>电气柜在标准中按照使用类别分为：危险区域和非危险区域。危险区域使用一般在油气、化学、工矿、精炼化工等场所比较常见，要求设备结构和器件都有防爆等级要求。非危险性区域使用是指除了以上场所和远离腐蚀、灰尘、危险的环境，设备一般都在专用的房间内或按标准经过专业技术处理。在数据中心应用的属于非危险性区域。数据中心配电设备一般采用Ⅱ类，室内操作、柜体的防护是为了保护操作人员不能直接接触到危险部件，按要求还需具备一定的防护等级。</p></article><nav class="original-navigation"><a href="158.html">← PDF 158</a><a href="160.html">PDF 160 →</a></nav></body></html>