<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 146 · PDF 160 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="159.html">← PDF 159</a><a href="../index.html#original/160">回到课程阅读器</a><a href="161.html">PDF 161 →</a></nav><p class="original-editorial">PDF第160页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>146</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>（3）海拔高度对选择设备的影响</p><p>在高海拔地区，因为空气密度的降低对载流量、绝缘介质强度、电气间隙、开关电器灭弧能力、器件温度都有影响，所以断路器和电气材料的标定应根据制造商的技术文件或相关标准进行修正。</p>
<p>（4）使用环境温湿度的影响</p><p>环境温度较高的场所会导致断路器载流过低，过高的环境温度还会影响控制器件的动作灵敏度。湿度高会导致发电机设备绝缘能力降低，使设备的泄漏电流增加，容易造成人身安全事故及电气事故，可以采用喷涂绝缘层的方式来降低湿度对机组绝缘保护的影响，但成本较高。另外一种方式也可以通过加装去湿加热器来降低湿度的影响，去湿加热器通常带有恒温或恒湿开关，采用AC 220V供电。</p>
<h3 id="ch5-s4-2">5.4.2　典型的不同电压等级供电电源架构</h3>
<h4>1. 中压10kV配电系统</h4><p>（1）运行方式</p>
<ul class="book-list"><li>变电所10kV主接线采用分段单母线，正常运行时，两路10kV电源分别向两段母线供电，母联断路器此时为断开状态。当一路10kV电源停电时，母联断路器手动（或自动）投入运行，由第二路电源向两段母线供电，每路电源均可带起全部负荷。</li><li>10kV母线以放射式向各台变压器供电。变压器采用1+1配置，每台变压器的负荷率不大于50%，当一台变压器故障时，另一台变压器经母联断路器带载两段母线段全部负荷。</li><li>0.4kV母线采用分段单母线，每两段0.4kV母线之间设母联断路器。</li><li>当两路10kV市电电源均失压失电后，柴油发电机得到信号即刻自启动，发电机并机成功后，向变配电室两段10kV母线供电。当市电恢复后，确认市电电源各项指标正常，手动切换市电/油机切换柜，恢复市电供电，一键停止发电机供电系统。</li></ul>
<p>（2）自动装置</p><ul class="book-list"><li>柴油发电机组需具备快速自启动及手动启动功能。</li><li>10kV市电电源和10kV发电机电源间设自动切换装置，市电电源失电后，切换装置自动切换，10kV母线由柴油发电机供电。</li><li>低压侧配合高压侧具有更多选择性时：0.4kV系统母联断路器通常设有备用电源自动投入装置，当一台变压器故障停电后，0.4kV母联断路器自动投入。两进一母联设置自投不自复、自投自复、自投手复、手动四种控制状态。</li></ul>
<p>（3）电气联锁功能</p><ul class="book-list"><li>10kVⅠ、Ⅱ段母线市电电源进线断路器与母线联络断路器之间设电气联锁，禁止两路电源并列运行。</li><li>10kVⅠ、Ⅱ段母线发电机电源进线断路器与母线联络断路器之间不设电气联锁，允许两路电源并列运行。</li></ul></article><nav class="original-navigation"><a href="159.html">← PDF 159</a><a href="161.html">PDF 161 →</a></nav></body></html>