{"pdfPage": 164, "bookPage": 150, "title": "第5章　数据中心后备发电机供电系统 · 书页 150", "status": "proofread", "htmlFile": "original-pages/164.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "47d8fe0f1912f3e514a458f3fa35ce0036e5a9bb14f7f435b51ca93a644b81db", "html": "<header class=\"book-running-head even\"><span>150</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><figure id=\"ch5-fig-6\" class=\"book-figure-ch5-6 \"><img src=\"assets/original-figures/p164-fig5-6.webp\" width=\"1710\" height=\"1326\" alt=\"图5-6　供储油控制流程示意\"><figcaption>图5-6　供储油控制流程示意</figcaption></figure><p>参数可调，部分参数可在现场操作站内直接按需修正调整。</p>\n<h3 id=\"ch5-s4-4\">5.4.4　柴油发电机组的运行方式</h3>\n<p>因为数据中心的重要性，所以在设计时应按系统需求和用户要求来考虑电气系统架构的冗余度。在规划设计柴油发电机系统时，按照需求容量可选用单台独立运行和多台并机两种形式。</p>\n<ul class=\"book-list\"><li>单台独立运行即单台机组直接与市电主进线进行供电切换。这种方式一般在容量较小的低压系统中较为常见，其特点是系统简单、故障影响面低、可靠性高、启动时间短。</li></ul><figure id=\"ch5-fig-7\" class=\"book-figure-ch5-7 book-float-right\"><img src=\"assets/original-figures/p164-fig5-7.webp\" width=\"585\" height=\"316\" alt=\"图5-7　储油罐界面布置样式\"><figcaption>图5-7　储油罐界面布置样式</figcaption></figure>\n<ul class=\"book-list\"><li>多台并机是将发电机组所有能量汇集在一处母线上，经过并机投放。此种方式便于能源调配，但送电时间略长，相比单台投放可靠性略低。一般按<i>N</i>+1或者2<i>N</i>的原则来配置发电机组的数量。机组并联使用在大容量负荷中是比较常采用的一</li></ul>"}