{"pdfPage": 166, "bookPage": 152, "title": "第5章　数据中心后备发电机供电系统 · 书页 152", "status": "proofread", "htmlFile": "original-pages/166.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "177631039ddf1eac3ee567d49f9ba9220469d38634e4f4572dc9f264f85244ea", "html": "<header class=\"book-running-head even\"><span>152</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">应电动机、变压器等）和电容性（如电容器等）两种，所以功率因数相对应的有超前和滞后两种。功率因数越低，对带载的柴油发电机组的输出容量要求越高。一般柴油发电机标称功率因数为0.8（滞后），而IT设备均为容性负载，功率因数超前。所以IT设备在转换为柴油发电机组直接供电时需要特别注意功率因数超前对输出容量的影响。并且负载侧多电源服务器已经从传统的非线性负载特性向接近线性负载或略呈容性的非线性负载特性转变。这些新型的IT设备广泛应用于数据中心内，它们产生的谐波正在减少，功率密度正在不断增大，为满足电磁兼容性EMC的输入，滤波器使负载输入特性从原来的0.65滞后变成了0.9超前。这种现象引起了供电电源系统新的运行紊乱，特别是影响了柴油发电机组的正常运行。</p>\n<p>2. UPS作为整流设备，在采用单相或三相整流时，整流器会产生大量谐波电流。比如，三相6脉冲可控硅（SCR）整流时，整流器输入的谐波电流主要是5次谐波电流，谐波电流总含量可达到30%～33%，增大了供电电流的有效值，降低了电网的功率因数。当市电供电时，电网容量很大，电网输出等效内阻很低，电流的波动不会对输出电压造成影响。但对于柴油发电机组，其内阻市电电网大得多，UPS的输入谐波电流在发电机绕组时产生压降，引起发电机组输出的电压波形畸变。尤其是谐波电流含量较大而发电机组容量又较小时，这种危害会更明显。</p>\n<p>3. 目前中大型规模的数据中心多选用变频冷水机组，而且与冷水机组配套的冷冻水泵、冷却水泵、冷塔设备等大部分都已采用变频带载的控制运行方式。变频器属于非线性设备，对发电机组的启动过程同样带来诸多困难。</p>\n<p>4. 非线性负载对发电机组的影响</p><ul class=\"book-list\"><li>使发电机过热，造成早期绝缘损坏；</li><li>发电机电压失调；</li><li>干扰其他辅助用电设备。</li></ul>\n<h3 id=\"ch5-s4-6\">5.4.6　柴油发电机组选型前注意事项</h3><p>具体如下：</p>\n<ul class=\"book-list\"><li>数据中心关键负载的总容量、地理位置和当地环保部门的要求。</li><li>根据关键负载总容量确定柴油发电机组的容量配比，计算柴油发电机组容量及并机台数。</li><li>根据数据中心的设计等级确定电气系统的架构。</li><li>根据供电系统的架构方案，确定机组并机方案。</li><li>UPS、变频器等非线性负载设备数量及谐波治理方式。</li></ul>\n<h3 id=\"ch5-s4-7\">5.4.7　柴油发电机组的容量选择</h3><ul class=\"book-list\"><li>柴油发电机组若是整个数据中心的唯一后备电源，机组容量的最小值视同规划容量的交流输入端容量。</li></ul>"}