<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 154 · PDF 168 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="167.html">← PDF 167</a><a href="../index.html#original/168">回到课程阅读器</a><a href="169.html">PDF 169 →</a></nav><p class="original-editorial">PDF第168页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>154</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">中，按规范要求普遍采用三相五线TN-S接地系统，变压器二次侧星形中性线直接接地，中性线N和保护零线（PE）分开。TN-S接地系统安全性更好一些，理论上PE线是不通过电流的，系统干扰小。</p>
<p>我国电力系统常用的接地方式分为两大类：即中性点有效接地系统和中性点非有效接地系统。电力系统中性点的接地方式又分为三种：中性点不接地、中性点经阻抗电阻或消弧线圈接地以及中性点直接接地。前两种被称为非有效接地系统或小电流接地系统，后一种被称为有效接地系统或大电流接地系统。</p>
<h4>1. 中性点直接接地</h4><p>中性点直接接地系统没有在中性线和大地之间连接电阻或者电抗，而是直接相连，故障接地电流大，要求保护继电器动作迅速。直接接地系统一般用于低压发电机系统。对于中压柴油发电机组，由于故障电流太大，一般不采用直接接地方式。</p>
<h4>2. 中性点经电阻接地</h4><p>中性点经电阻接地是在中性线和大地之间连接电阻或者电抗，以限制接地电流，同时在一定程度上限制了非故障相电压的升高。在发生单相接地故障时，接地电流将触发保护继电器动作。</p>
<p>中性点经电阻接地可以实现零序保护，提高系统的安全性，方便准确查找故障接地点。接地电阻起阻尼作用，可抑制谐振，有效地防止间歇性弧光接地过电压和谐振过电压。电阻值越小，消除谐振的效果越好。</p>
<p>通过保护继电器的延迟设定，中性点经电阻接地可以承受瞬时接地故障而不中断运行。当接地故障时间足够长时，保护继电器动作，故障发电机解列。</p>
<h4>3. 中性点经消弧线圈接地</h4><p>中性点经消弧线圈接地是在中性线和大地之间连接消弧线圈。在发生单相接地故障时，消弧线圈产生的电感电流补偿单相接地电容电流，使通过接地点的电流减小，使电弧自动熄灭。</p><p>中性点经消弧线圈接地不能抑制非故障相电压的升高。消弧线圈需要定期进行调谐，以避免谐振。</p>
<h4>4. 中性点不接地</h4><p>中性点不接地系统没有中性线与大地的连接，是利用导体对大地的分布式电容接地，结构简单、成本低、对系统的干扰小。</p><p>当发生单相接地故障时，由于系统的中性线不接地，不接地的两相与地之间的电压为线电压，是正常电压的1.732倍，峰值电压将达到正常电压的2倍以上。所以中性线不接地系统对发电机的绝缘耐压要求比较高。</p>
<h4>5. 设备接地</h4><p>设备接地是指在正常工作期间，所有非载流的金属管道、设备外壳、发电机框架等同时屏蔽并接地。设备接地提供了一个永久、持续、低阻抗回接至电源的电气通路。</p></article><nav class="original-navigation"><a href="167.html">← PDF 167</a><a href="169.html">PDF 169 →</a></nav></body></html>