<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 157 · PDF 171 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="170.html">← PDF 170</a><a href="../index.html#original/171">回到课程阅读器</a><a href="172.html">PDF 172 →</a></nav><p class="original-editorial">PDF第171页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>157</span></header><p class="book-continuation">积受限的改造机房一般会选择在室外放置集装箱式柴油发电机组。</p>
<h4>2. 发电机房的布局</h4><p>（1）基本的机房布置必须具备以下条件：混凝土基础、进风百叶窗、排风百叶窗、排烟口、排烟消声器、排烟弯头、防震及膨胀排气接管、吊码弹簧等，而油箱进排风机、电池、控制屏、配电柜和空气开关等辅助设备也应设在机房内或机房附近。</p>
<p>（2）柴油发电机房应按建筑防火规范要求采用耐火极限不低于2.00h的隔墙和1.50h的楼板与其他部位隔开，并设置甲级防火门。民用建筑内柴油发电机房的储油间储油量不大于1m<sup>3</sup>，储油间应采用耐火极限不小于3.00h的防火墙与发电机房隔开，并设置甲级防火门。</p>
<p>（3）发电机房宜有两个出入口，其中一个出口的大小应满足搬运机组的要求，出入门应采取防火、隔音措施，并应向外开启。</p>
<p>（4）机房四周墙体及天花板应做吸声处理，吸收部分声能，并减少因声波反射产生的混响声。</p>
<p>（5）机房内设备的布置应满足JGJ16—2018《民用建筑电气设计规范》及GB50054—2011《低压触电设计规范》的要求，力求紧凑、保证安全以及便于操作和维护。</p>
<h4>3. 柴油发电机组的基础设计和施工时应考虑的问题</h4>
<p>（1）机组若安装在楼板上，楼板承重应能满足厂家提供的机组静载荷和运行时的动载荷，并留有一定的安全系数。底座与楼板间的防震措施应按用户要求进行专项设计。楼板及周围支撑结构的承重强度应能承受“机组湿重的两倍和混凝土基础”的重量。</p>
<p>（2）对震动噪声要求不严格的场所，采用钢筋混凝土直接在混凝土面上浇筑即可。当周围建筑物为噪声敏感区域，为减少震动噪声对建筑物的影响，需采用隔离减震基础，基础的重量至少为机组重量的2倍，最高5～10倍，以承载动载荷，并且基础与机房不得有刚性连接。</p>
<p>（3）基础应高出地面至少150mm，沿机组底座每边扩展150mm及以上，也可根据用户及柴油发电机组制造商提供的相关数据确定。</p>
<p>（4）基础表面应进行防油和防水处理，在条件许可情况下宜设有排水排油设施，并应符合消防相关规定。</p>
<p>柴油发电机组的布置如图5-12所示。</p><p>柴油发电机组侧视图如图5-13所示。</p><p>柴油发电机组基础如图5-14所示。</p><p>柴油发电机进排风系统如图5-15所示。</p>
<h3 id="ch5-s5-2">5.5.2　室外储罐区的选址及管道系统</h3><h4>1. 选址要求</h4>
<p>（1）储油罐区一般选择在距离柴油发电机房较近的园区内一角，该地段应远离人员密</p></article><nav class="original-navigation"><a href="170.html">← PDF 170</a><a href="172.html">PDF 172 →</a></nav></body></html>