<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 158 · PDF 172 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="171.html">← PDF 171</a><a href="../index.html#original/172">回到课程阅读器</a><a href="173.html">PDF 173 →</a></nav><p class="original-editorial">PDF第172页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head even"><span>158</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">集场所、电网线路、火源场所，同时考虑地质条件、土壤腐蚀性以及地下水等因素。有条件的情况下宜设置在上风侧，不宜设置在低洼地段。应配套设置消防设施、防排水排气设施、安防设施等。</p><figure id="ch5-fig-12" class="book-figure-ch5-12 "><img src="../assets/original-figures/p172-fig5-12.webp" width="1257" height="1160" alt="图5-12　柴油发电机组布置示意"><figcaption>图5-12　柴油发电机组布置示意</figcaption></figure><figure id="ch5-fig-13" class="book-figure-ch5-13 "><img src="../assets/original-figures/p172-fig5-13.webp" width="1326" height="688" alt="图5-13　柴油发电机组侧视示意"><figcaption>图5-13　柴油发电机组侧视示意</figcaption></figure>
<p>（2）埋地油罐的基础承载能力应满足燃油和罐体、基础重量及其他附件重量，需要的承载能力应根据计算确定，应事先了解属地的规定要求以及建筑物地质勘查报告。</p></article><nav class="original-navigation"><a href="171.html">← PDF 171</a><a href="173.html">PDF 173 →</a></nav></body></html>