{"pdfPage": 173, "bookPage": 159, "title": "第5章　数据中心后备发电机供电系统 · 书页 159", "status": "proofread", "htmlFile": "original-pages/173.html", "figures": 2, "unresolved": [], "presentation": "book", "chapter": 5, "htmlSha256": "2f12827102f5fc6a0bf19fa30eb53992288085c297b3f5b3b20de5e86e5dd39c", "html": "<header class=\"book-running-head odd\"><span>第 5 章　数据中心后备发电机供电系统</span><span class=\"book-head-ornament\"></span><span>159</span></header><figure id=\"ch5-fig-14\" class=\"book-figure-ch5-14 \"><img src=\"assets/original-figures/p173-fig5-14.webp\" width=\"1408\" height=\"349\" alt=\"图5-14　柴油发电机组基础示意\"><figcaption>图5-14　柴油发电机组基础示意</figcaption></figure><figure id=\"ch5-fig-15\" class=\"book-figure-ch5-15 \"><img src=\"assets/original-figures/p173-fig5-15.webp\" width=\"975\" height=\"752\" alt=\"图5-15　柴油发电机进排风示意\"><figcaption>图5-15　柴油发电机进排风示意</figcaption></figure><h4>2. 供油管道系统</h4><p>供油燃油管道应采用耐腐蚀无缝钢管，管道采用三布五油工艺处理措施。管道主供油段宜按双环路系统设计，避免因室外路由在复杂地质环境下引起因供油不畅导致的断油危险。</p><p>供储油简单管道系统如图5-16所示。</p><p>日用油箱组件如图5-17所示。</p>\n<h2 id=\"ch5-s6\">5.6　发电机房进排风及消声降噪的处理</h2><p>柴油发电机组噪声产生的声源很复杂，从产生的原因和部位可分为：排气噪声、机械噪声、燃烧噪声、冷却风扇、排风噪声、进风噪声和发电机噪声。</p>\n<h3 id=\"ch5-s6-1\">5.6.1　机组运行时所产生的噪声声源分析</h3><h4>1. 排气噪声</h4>\n<p>排气噪声是一种高温、高速的脉动性气流噪声，是发动机噪声中能量最大，成分最多的部分，比进气噪声及机体辐射的机械噪声要高得多，是发动机总噪声中最主要的组成部分。它的基频是发动机的发火频率。</p>"}